&HEAD CHID='35af668f' TITLE='g Naberezhnye CHelny pr Mira d 15_07: Scenarij 1' FYI='Fajl sgenerirovan Fenix+ 2 2.1.77.5894 dlya FDS6'/
&DUMP DT_RESTART=1200/
&TIME T_END=1200/
&MISC HUMIDITY=72 P_INF=99700 TMPA=38 SUPPRESSION=.False./
ComputationAreas
&MESH IJK=80,101,17 XB=-122,-54,-36,50,0,15 MPI_PROCESS=0/
&MESH IJK=65,80,41 XB=-54,2,-36,32,0,35 MPI_PROCESS=0/
&MESH IJK=68,21,17 XB=-54,4,32,50,0,15 MPI_PROCESS=0/
&MESH IJK=2,80,17 XB=2,4,-36,32,0,15 MPI_PROCESS=0/
&VENT XB=-54,-54,-36,32,30,35 SURF_ID='OPEN'/
&VENT XB=2,2,-36,32,30,35 SURF_ID='OPEN'/
&VENT XB=-54,2,32,32,30,35 SURF_ID='OPEN'/
&VENT XB=-122,-54,-36,50,15,15 SURF_ID='OPEN'/
&VENT XB=-54,2,32,50,15,15 SURF_ID='OPEN'/
&VENT XB=2,4,-36,50,15,15 SURF_ID='OPEN'/
Pomeshhenie 1
&INIT XB=-49.5,-45,-30.5,-30,0,5 TEMPERATURE=24/
&INIT XB=-67,-45,-30,-29.5,0,5 TEMPERATURE=24/
&INIT XB=-115,-36.5,-29.5,-29,0,5 TEMPERATURE=24/
&INIT XB=-115,-5,-29,-26,0,5 TEMPERATURE=24/
&INIT XB=-115.5,-5,-26,-17,0,5 TEMPERATURE=24/
&INIT XB=-115.5,-6,-17,-6.5,0,5 TEMPERATURE=24/
&INIT XB=-110,-6,-6.5,-2,0,5 TEMPERATURE=24/
&INIT XB=-110,-6.5,-2,21,0,5 TEMPERATURE=24/
&INIT XB=-115.5,-6.5,21,28,0,5 TEMPERATURE=24/
&INIT XB=-115.5,-4.5,28,29,0,5 TEMPERATURE=24/
&INIT XB=-115.5,-73,29,36,0,5 TEMPERATURE=24/
&INIT XB=-53,-4.5,29,36.5,0,5 TEMPERATURE=24/
&INIT XB=-43.5,-4.5,36.5,37,0,5 TEMPERATURE=24/
&INIT XB=-43.5,-4,37,39,0,5 TEMPERATURE=24/
&INIT XB=-43,-4,39,46,0,5 TEMPERATURE=24/
&INIT XB=-50.5,-50,-30.5,-30,0,5 TEMPERATURE=24/
&INIT XB=-50,-49.5,-30.5,-30,0,5 TEMPERATURE=24/
&INIT XB=-36.5,-36,-29.5,-29,0,5 TEMPERATURE=24/
Pomeshhenie 2
&INIT XB=-115.5,-115,-29.5,15,5,10 TEMPERATURE=24/
&INIT XB=-115,-66.5,-29.5,35.5,5,10 TEMPERATURE=24/
&INIT XB=-66.5,-45.5,-30,35.5,5,10 TEMPERATURE=24/
&INIT XB=-45.5,-45,-29.5,35.5,5,10 TEMPERATURE=24/
&INIT XB=-45,-43.5,-29,35.5,5,10 TEMPERATURE=24/
&INIT XB=-43.5,-21,-29,45.5,5,10 TEMPERATURE=24/
&INIT XB=-21,-13.5,-29.5,45.5,5,10 TEMPERATURE=24/
&INIT XB=-13.5,-6.5,-17,45.5,5,10 TEMPERATURE=24/
&INIT XB=-6.5,-4.5,37,45.5,5,10 TEMPERATURE=24/
&INIT XB=-115.5,-115,15,15.5,5,10 TEMPERATURE=24/
Pomeshhenie 3
&INIT XB=-115.5,-115,-29.5,15,10,15 TEMPERATURE=24/
&INIT XB=-115,-66.5,-29.5,35.5,10,15 TEMPERATURE=24/
&INIT XB=-66.5,-45.5,-30,35.5,10,15 TEMPERATURE=24/
&INIT XB=-45.5,-45,-29.5,35.5,10,15 TEMPERATURE=24/
&INIT XB=-45,-43.5,-29,35.5,10,15 TEMPERATURE=24/
&INIT XB=-43.5,-21,-29,45.5,10,15 TEMPERATURE=24/
&INIT XB=-21,-13.5,-29.5,45.5,10,15 TEMPERATURE=24/
&INIT XB=-13.5,-6.5,-17,45.5,10,15 TEMPERATURE=24/
&INIT XB=-6.5,-4.5,37,45.5,10,15 TEMPERATURE=24/
&INIT XB=-115.5,-115,15,15.5,10,15 TEMPERATURE=24/
Pomeshhenie 4
&INIT XB=-44.5,-20.5,-29.5,-29,15,20 TEMPERATURE=24/
&INIT XB=-44.5,-13.5,-29,-22,15,20 TEMPERATURE=24/
&INIT XB=-43,-13.5,-22,-17,15,20 TEMPERATURE=24/
&INIT XB=-43,-6.5,-17,-10.5,15,20 TEMPERATURE=24/
&INIT XB=-43.5,-6.5,-10.5,-2,15,20 TEMPERATURE=24/
&INIT XB=-44.5,-6.5,-2,24.5,15,20 TEMPERATURE=24/
&INIT XB=-44,-6.5,24.5,28,15,20 TEMPERATURE=24/
&INIT XB=-41.5,-6.5,28,28.5,15,20 TEMPERATURE=24/
&INIT XB=-41.5,-26,28.5,29,15,20 TEMPERATURE=24/
&INIT XB=-26,-25.5,28.5,29,15,20 TEMPERATURE=24/
&INIT XB=-25.5,-25,28.5,29,15,20 TEMPERATURE=24/
&INIT XB=-25,-24.5,28.5,29,15,20 TEMPERATURE=24/
&INIT XB=-20.5,-20,-29.5,-29,15,20 TEMPERATURE=24/
Pomeshhenie 5
&INIT XB=-44.5,-20.5,-29.5,-29,20,25 TEMPERATURE=24/
&INIT XB=-44.5,-13.5,-29,-22,20,25 TEMPERATURE=24/
&INIT XB=-43,-13.5,-22,-17,20,25 TEMPERATURE=24/
&INIT XB=-43,-6.5,-17,-10.5,20,25 TEMPERATURE=24/
&INIT XB=-43.5,-6.5,-10.5,-2,20,25 TEMPERATURE=24/
&INIT XB=-44.5,-6.5,-2,24.5,20,25 TEMPERATURE=24/
&INIT XB=-44,-6.5,24.5,28,20,25 TEMPERATURE=24/
&INIT XB=-41.5,-6.5,28,28.5,20,25 TEMPERATURE=24/
&INIT XB=-41.5,-26,28.5,29,20,25 TEMPERATURE=24/
&INIT XB=-26,-25.5,28.5,29,20,25 TEMPERATURE=24/
&INIT XB=-25.5,-25,28.5,29,20,25 TEMPERATURE=24/
&INIT XB=-25,-24.5,28.5,29,20,25 TEMPERATURE=24/
&INIT XB=-20.5,-20,-29.5,-29,20,25 TEMPERATURE=24/
Pomeshhenie 6
&INIT XB=-44.5,-20.5,-29.5,-29,25,30 TEMPERATURE=24/
&INIT XB=-44.5,-13.5,-29,-22,25,30 TEMPERATURE=24/
&INIT XB=-43,-13.5,-22,-17,25,30 TEMPERATURE=24/
&INIT XB=-43,-6.5,-17,-10.5,25,30 TEMPERATURE=24/
&INIT XB=-43.5,-6.5,-10.5,-2,25,30 TEMPERATURE=24/
&INIT XB=-44.5,-6.5,-2,24.5,25,30 TEMPERATURE=24/
&INIT XB=-44,-6.5,24.5,28,25,30 TEMPERATURE=24/
&INIT XB=-41.5,-6.5,28,28.5,25,30 TEMPERATURE=24/
&INIT XB=-41.5,-26,28.5,29,25,30 TEMPERATURE=24/
&INIT XB=-26,-25.5,28.5,29,25,30 TEMPERATURE=24/
&INIT XB=-25.5,-25,28.5,29,25,30 TEMPERATURE=24/
&INIT XB=-25,-24.5,28.5,29,25,30 TEMPERATURE=24/
&INIT XB=-20.5,-20,-29.5,-29,25,30 TEMPERATURE=24/
Pomeshhenie 7
&INIT XB=-44.5,-20.5,-29.5,-29,30,35 TEMPERATURE=24/
&INIT XB=-44.5,-13.5,-29,-22,30,35 TEMPERATURE=24/
&INIT XB=-43,-13.5,-22,-17,30,35 TEMPERATURE=24/
&INIT XB=-43,-6.5,-17,-10.5,30,35 TEMPERATURE=24/
&INIT XB=-43.5,-6.5,-10.5,-2,30,35 TEMPERATURE=24/
&INIT XB=-44.5,-6.5,-2,24.5,30,35 TEMPERATURE=24/
&INIT XB=-44,-6.5,24.5,28,30,35 TEMPERATURE=24/
&INIT XB=-41.5,-6.5,28,28.5,30,35 TEMPERATURE=24/
&INIT XB=-41.5,-26,28.5,29,30,35 TEMPERATURE=24/
&INIT XB=-26,-25.5,28.5,29,30,35 TEMPERATURE=24/
&INIT XB=-25.5,-25,28.5,29,30,35 TEMPERATURE=24/
&INIT XB=-25,-24.5,28.5,29,30,35 TEMPERATURE=24/
&INIT XB=-20.5,-20,-29.5,-29,30,35 TEMPERATURE=24/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='Magazin' MW=87.17236/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:2)='OXYGEN','NITROGEN' VOLUME_FRACTION(1:2)=1,3.7619/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.247960124674236,1.68364798509413,0.133823566499227,0.0549893743825584,6.30479121815213,12.8103905882408/
&REAC FUEL='Magazin' HEAT_OF_COMBUSTION=15800 SPEC_ID_NU(1:3)='Magazin','AIR','PRODUCTS' NU(1:3)=-1,-3.40529801117542,1/
Clock
&DEVC ID='CLOCK' FYI='CLOCK' QUANTITY='TIME' XYZ=-88,7,7.5/
Elements
Lestnica 1
&OBST XB=-112,-111.5,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-112,-111.5,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,1,1 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-24.5,0,0 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-24.5,0,0.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25,-24.5,0,0 RGB=255,0,0/
&OBST XB=-111.5,-111,-25,-24.5,0,0.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25,-24.5,0,0 RGB=255,0,0/
&OBST XB=-111,-110.5,-25,-24.5,0,0.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-26.5,2,2 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26,1.5,1.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-25.5,1,1 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,0.5,0.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,0,0 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,0,0.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25.5,0.5,1 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-25,0.5,1 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-26,1,1.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26.5,1.5,2 RGB=255,0,0/
&OBST XB=-112,-111.5,-27,-27,2,2.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25.5,0.5,1 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-26,1,1.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26.5,1.5,2 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-27,2,2.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-27,2,2.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25.5,0.5,1 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-26,1,1.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26.5,1.5,2 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26.5,1.5,2 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-27,2,2.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25.5,0.5,1 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25.5,0.5,1 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-26,1,1.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26.5,1.5,2 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-27,2,2.5 RGB=255,0,0/
&OBST XB=-112,-112,-25.5,-25,0.5,1 RGB=255,0,0/
&OBST XB=-110.5,-110.5,-25.5,-25,0.5,1 RGB=255,0,0/
Lestnica 2
&OBST XB=-114.5,-114,-27,-26.5,2.5,3 RGB=255,0,0/
&OBST XB=-114.5,-114,-27,-26.5,3,3 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,3,3.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,3.5,3.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,3.5,3.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26,-25.5,3.5,4 RGB=255,0,0/
&OBST XB=-114.5,-114,-26,-25.5,4,4 RGB=255,0,0/
&OBST XB=-114.5,-114,-25.5,-25,4,4.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25.5,-25,4.5,4.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-114,-113.5,-27,-26.5,2.5,3 RGB=255,0,0/
&OBST XB=-114,-113.5,-27,-26.5,3,3 RGB=255,0,0/
&OBST XB=-114,-113.5,-26.5,-26,3,3.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-26.5,-26,3.5,3.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-26,-25.5,3.5,4 RGB=255,0,0/
&OBST XB=-114,-113.5,-26,-25.5,4,4 RGB=255,0,0/
&OBST XB=-114,-113.5,-25.5,-25,4,4.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25.5,-25,4.5,4.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-113.5,-113,-27,-26.5,2.5,3 RGB=255,0,0/
&OBST XB=-113.5,-113,-27,-26.5,3,3 RGB=255,0,0/
&OBST XB=-113.5,-113,-26.5,-26,3,3.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-26.5,-26,3.5,3.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-26,-25.5,3.5,4 RGB=255,0,0/
&OBST XB=-113.5,-113,-26,-25.5,4,4 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,4,4.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,4,4.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,4.5,4.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,2.5,3 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,3,3 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,3,3 RGB=255,0,0/
&OBST XB=-113,-112.5,-26.5,-26,3,3.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-26.5,-26,3.5,3.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-26,-25.5,3.5,4 RGB=255,0,0/
&OBST XB=-113,-112.5,-26,-25.5,4,4 RGB=255,0,0/
&OBST XB=-113,-112.5,-25.5,-25,4,4.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25.5,-25,4.5,4.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-114.5,-114,-24.5,-24.5,4.5,5 RGB=255,0,0/
&OBST XB=-114,-113.5,-24.5,-24.5,4.5,5 RGB=255,0,0/
&OBST XB=-114,-113.5,-24.5,-24.5,4.5,5 RGB=255,0,0/
&OBST XB=-113.5,-113,-24.5,-24.5,4.5,5 RGB=255,0,0/
&OBST XB=-113,-112.5,-24.5,-24.5,4.5,5 RGB=255,0,0/
&OBST XB=-113.5,-113.5,-25,-24.5,4.5,5 RGB=255,0,0/
&OBST XB=-113.5,-113.5,-25,-24.5,4.5,5 RGB=255,0,0/
Lestnica 3
&OBST XB=-107,-106.5,30,30.5,0,0 RGB=255,0,0/
&OBST XB=-107,-106.5,30,30.5,0,0.5 RGB=255,0,0/
&OBST XB=-107,-106.5,30.5,31,0,0 RGB=255,0,0/
&OBST XB=-107,-106.5,30.5,31,0,0.5 RGB=255,0,0/
&OBST XB=-107,-106.5,31,31.5,0,0 RGB=255,0,0/
&OBST XB=-107,-106.5,31,31.5,0,0.5 RGB=255,0,0/
&OBST XB=-107,-106.5,31.5,32,0,0 RGB=255,0,0/
&OBST XB=-107,-106.5,31.5,32,0,0.5 RGB=255,0,0/
&OBST XB=-107,-106.5,31.5,32,0.5,0.5 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,0.5,1 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,1,1 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,1,1 RGB=255,0,0/
&OBST XB=-106.5,-106,30.5,31,0.5,0.5 RGB=255,0,0/
&OBST XB=-106.5,-106,30.5,31,0.5,1 RGB=255,0,0/
&OBST XB=-106.5,-106,30.5,31,1,1 RGB=255,0,0/
&OBST XB=-106.5,-106,31,31.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-106.5,-106,31,31.5,0.5,1 RGB=255,0,0/
&OBST XB=-106.5,-106,31,31.5,1,1 RGB=255,0,0/
&OBST XB=-106.5,-106,31.5,32,0.5,0.5 RGB=255,0,0/
&OBST XB=-106.5,-106,31.5,32,0.5,1 RGB=255,0,0/
&OBST XB=-106.5,-106,31.5,32,1,1 RGB=255,0,0/
&OBST XB=-106,-105.5,30,30.5,1,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,30,30.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,30.5,31,1,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,30.5,31,1.5,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31,31.5,1,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31,31.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31,31.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31.5,32,1,1.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31.5,32,1.5,1.5 RGB=255,0,0/
&OBST XB=-105.5,-105,30,30.5,1.5,2 RGB=255,0,0/
&OBST XB=-105.5,-105,30,30.5,2,2 RGB=255,0,0/
&OBST XB=-105.5,-105,30.5,31,1.5,2 RGB=255,0,0/
&OBST XB=-105.5,-105,30.5,31,2,2 RGB=255,0,0/
&OBST XB=-105.5,-105,30.5,31,2,2 RGB=255,0,0/
&OBST XB=-105.5,-105,31,31.5,1.5,2 RGB=255,0,0/
&OBST XB=-105.5,-105,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-105.5,-105,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-105.5,-105,31.5,32,1.5,2 RGB=255,0,0/
&OBST XB=-105.5,-105,31.5,32,2,2 RGB=255,0,0/
&OBST XB=-105,-104.5,30,30.5,2,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30,30.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30.5,31,2,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30.5,31,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30.5,31,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31,31.5,2,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31,31.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31.5,32,2,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31.5,32,2.5,2.5 RGB=255,0,0/
Lestnica 4
&OBST XB=-107,-106.5,33.5,34,4.5,4.5 RGB=255,0,0/
&OBST XB=-107,-106.5,33.5,34,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,34,34.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-107,-106.5,34,34.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-107,-106.5,34,34.5,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,35,4.5,4.5 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,35,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-107,-106.5,35,35.5,5,5 RGB=255,0,0/
&OBST XB=-106.5,-106,33.5,34,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,33.5,34,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,33.5,34,4.5,4.5 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,4.5,4.5 RGB=255,0,0/
&OBST XB=-106.5,-106,35,35.5,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,35,35.5,4,4 RGB=255,0,0/
&OBST XB=-106.5,-106,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-106,-105.5,33.5,34,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,33.5,34,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34.5,35,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34.5,35,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,35,35.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-106,-105.5,35,35.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-105.5,-105,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,34,34.5,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,34,34.5,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,34.5,35,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,34.5,35,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-105.5,-105,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-105,-104.5,33.5,34,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,33.5,34,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34,34.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34,34.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34.5,35,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34.5,35,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,35,35.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,35,35.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-104.5,35,35.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-105,-105,33.5,34,2.5,3 RGB=255,0,0/
&OBST XB=-105.5,-105.5,33.5,34,3,3.5 RGB=255,0,0/
&OBST XB=-105.5,-105.5,33.5,34,3,3.5 RGB=255,0,0/
&OBST XB=-106,-106,33.5,34,3.5,4 RGB=255,0,0/
&OBST XB=-106.5,-106.5,33.5,34,4,4.5 RGB=255,0,0/
&OBST XB=-107,-107,33.5,34,4.5,5 RGB=255,0,0/
&OBST XB=-105,-105,34,34.5,2.5,3 RGB=255,0,0/
&OBST XB=-105.5,-105.5,34,34.5,3,3.5 RGB=255,0,0/
&OBST XB=-106,-106,34,34.5,3.5,4 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34,34.5,4,4.5 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34,34.5,4,4.5 RGB=255,0,0/
&OBST XB=-107,-107,34,34.5,4.5,5 RGB=255,0,0/
&OBST XB=-107,-107,34,34.5,4.5,5 RGB=255,0,0/
&OBST XB=-105,-105,34.5,35,2.5,3 RGB=255,0,0/
&OBST XB=-105.5,-105.5,34.5,35,3,3.5 RGB=255,0,0/
&OBST XB=-106,-106,34.5,35,3.5,4 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34.5,35,4,4.5 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34.5,35,4,4.5 RGB=255,0,0/
&OBST XB=-107,-107,34.5,35,4.5,5 RGB=255,0,0/
&OBST XB=-105,-105,35,35.5,2.5,3 RGB=255,0,0/
&OBST XB=-105,-105,35,35.5,2.5,3 RGB=255,0,0/
&OBST XB=-105.5,-105.5,35,35.5,3,3.5 RGB=255,0,0/
&OBST XB=-105.5,-105.5,35,35.5,3,3.5 RGB=255,0,0/
&OBST XB=-106,-106,35,35.5,3.5,4 RGB=255,0,0/
&OBST XB=-106.5,-106.5,35,35.5,4,4.5 RGB=255,0,0/
&OBST XB=-107,-107,35,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,34.5,4.5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,34.5,4.5,5 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,34.5,4,4.5 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,34.5,4,4.5 RGB=255,0,0/
Lestnica 11
&OBST XB=-78.5,-78,33,33.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,33,33.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,33.5,34,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,33.5,34,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,33.5,34,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,34.5,35,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,34.5,35,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,34.5,35,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,35,35.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,35,35.5,2,2 RGB=255,0,0/
&OBST XB=-78.5,-78,35,35.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33,33.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33,33.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33.5,34,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33.5,34,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33.5,34,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34,34.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34,34.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34.5,35,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34.5,35,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34.5,35,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,35,35.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-78,-77.5,35,35.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-77.5,-77,33,33.5,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,33,33.5,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,33.5,34,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,33.5,34,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,33.5,34,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,34,34.5,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,34,34.5,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,34.5,35,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,34.5,35,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,35,35.5,1,1 RGB=255,0,0/
&OBST XB=-77.5,-77,35,35.5,1,1 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33.5,34,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33.5,34,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33.5,34,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34,34.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34,34.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34,34.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34.5,35,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34.5,35,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34.5,35,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-76.5,-76,33,33.5,0,0 RGB=255,0,0/
&OBST XB=-76.5,-76,33,33.5,0,0 RGB=255,0,0/
&OBST XB=-76.5,-76,33.5,34,0,0 RGB=255,0,0/
&OBST XB=-76.5,-76,34,34.5,0,0 RGB=255,0,0/
&OBST XB=-76.5,-76,34.5,35,0,0 RGB=255,0,0/
&OBST XB=-76.5,-76,35,35.5,0,0 RGB=255,0,0/
&OBST XB=-76.5,-76.5,33,33.5,0,0.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,33,33.5,0,0.5 RGB=255,0,0/
&OBST XB=-77,-77,33,33.5,0.5,1 RGB=255,0,0/
&OBST XB=-77.5,-77.5,33,33.5,1,1.5 RGB=255,0,0/
&OBST XB=-78,-78,33,33.5,1.5,2 RGB=255,0,0/
&OBST XB=-78.5,-78.5,33,33.5,2,2.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,33.5,34,0,0.5 RGB=255,0,0/
&OBST XB=-77,-77,33.5,34,0.5,1 RGB=255,0,0/
&OBST XB=-77.5,-77.5,33.5,34,1,1.5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,33.5,34,1,1.5 RGB=255,0,0/
&OBST XB=-78,-78,33.5,34,1.5,2 RGB=255,0,0/
&OBST XB=-78.5,-78.5,33.5,34,2,2.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,34,34.5,0,0.5 RGB=255,0,0/
&OBST XB=-77,-77,34,34.5,0.5,1 RGB=255,0,0/
&OBST XB=-77.5,-77.5,34,34.5,1,1.5 RGB=255,0,0/
&OBST XB=-78,-78,34,34.5,1.5,2 RGB=255,0,0/
&OBST XB=-78.5,-78.5,34,34.5,2,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78.5,34,34.5,2,2.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,34.5,35,0,0.5 RGB=255,0,0/
&OBST XB=-77,-77,34.5,35,0.5,1 RGB=255,0,0/
&OBST XB=-77.5,-77.5,34.5,35,1,1.5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,34.5,35,1,1.5 RGB=255,0,0/
&OBST XB=-78,-78,34.5,35,1.5,2 RGB=255,0,0/
&OBST XB=-78.5,-78.5,34.5,35,2,2.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,35,35.5,0,0.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,35,35.5,0,0.5 RGB=255,0,0/
&OBST XB=-77,-77,35,35.5,0.5,1 RGB=255,0,0/
&OBST XB=-77.5,-77.5,35,35.5,1,1.5 RGB=255,0,0/
&OBST XB=-78,-78,35,35.5,1.5,2 RGB=255,0,0/
&OBST XB=-78.5,-78.5,35,35.5,2,2.5 RGB=255,0,0/
Lestnica 12
&OBST XB=-78.5,-78,29.5,30,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,29.5,30,2.5,3 RGB=255,0,0/
&OBST XB=-78.5,-78,29.5,30,3,3 RGB=255,0,0/
&OBST XB=-78.5,-78,29.5,30,3,3 RGB=255,0,0/
&OBST XB=-78.5,-78,30,30.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,30,30.5,2.5,3 RGB=255,0,0/
&OBST XB=-78.5,-78,30,30.5,3,3 RGB=255,0,0/
&OBST XB=-78.5,-78,30.5,31,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,30.5,31,2.5,3 RGB=255,0,0/
&OBST XB=-78.5,-78,30.5,31,3,3 RGB=255,0,0/
&OBST XB=-78.5,-78,31,31.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,31,31.5,2.5,3 RGB=255,0,0/
&OBST XB=-78.5,-78,31,31.5,3,3 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,2.5,2.5 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,2.5,3 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,3,3 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,3,3 RGB=255,0,0/
&OBST XB=-78,-77.5,29.5,30,3,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,29.5,30,3.5,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30,30.5,3,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30,30.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30.5,31,3,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30.5,31,3.5,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31,31.5,3,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31,31.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31.5,32,3,3.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31.5,32,3.5,3.5 RGB=255,0,0/
&OBST XB=-77.5,-77,29.5,30,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,29.5,30,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,30,30.5,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,30,30.5,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,30,30.5,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,30.5,31,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,30.5,31,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,31,31.5,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,31,31.5,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,31,31.5,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,31.5,32,4,4 RGB=255,0,0/
&OBST XB=-77.5,-77,31.5,32,4,4 RGB=255,0,0/
&OBST XB=-77,-76.5,29.5,30,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,29.5,30,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,29.5,30,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30,30.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30,30.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30,30.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30.5,31,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30.5,31,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30.5,31,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31,31.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31,31.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31,31.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31.5,32,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31.5,32,4.5,4.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31.5,32,4.5,4.5 RGB=255,0,0/
&OBST XB=-76.5,-76,29.5,30,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,30,30.5,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,30.5,31,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,30.5,31,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,30.5,31,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,31,31.5,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,29.5,30,3.5,4 RGB=255,0,0/
&OBST XB=-77,-77,29.5,30,4,4.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,29.5,30,4.5,5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,30,30.5,3.5,4 RGB=255,0,0/
&OBST XB=-77.5,-77.5,30,30.5,3.5,4 RGB=255,0,0/
&OBST XB=-77,-77,30,30.5,4,4.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30,30.5,4.5,5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,30.5,31,3.5,4 RGB=255,0,0/
&OBST XB=-77,-77,30.5,31,4,4.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30.5,31,4.5,5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30.5,31,4.5,5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30.5,31,4.5,5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,31,31.5,3.5,4 RGB=255,0,0/
&OBST XB=-77.5,-77.5,31,31.5,3.5,4 RGB=255,0,0/
&OBST XB=-77,-77,31,31.5,4,4.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,31,31.5,4.5,5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,31.5,32,3.5,4 RGB=255,0,0/
&OBST XB=-77,-77,31.5,32,4,4.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,31.5,32,4.5,5 RGB=255,0,0/
Lestnica 15
&OBST XB=-49.5,-49,30,30.5,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,30,30.5,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,30.5,31,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,30.5,31,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,31,31.5,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,31,31.5,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,31.5,32,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,31.5,32,0,0 RGB=255,0,0/
&OBST XB=-49.5,-49,32,32.5,0,0 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,0.5,1 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,1,1 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,1,1 RGB=255,0,0/
&OBST XB=-49,-48.5,30.5,31,0.5,0.5 RGB=255,0,0/
&OBST XB=-49,-48.5,30.5,31,0.5,1 RGB=255,0,0/
&OBST XB=-49,-48.5,30.5,31,1,1 RGB=255,0,0/
&OBST XB=-49,-48.5,31,31.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-49,-48.5,31,31.5,0.5,1 RGB=255,0,0/
&OBST XB=-49,-48.5,31,31.5,1,1 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,0.5,0.5 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,0.5,1 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,1,1 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,1,1 RGB=255,0,0/
&OBST XB=-48.5,-48,30,30.5,1,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,30,30.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,30.5,31,1,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,30.5,31,1.5,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31,31.5,1,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31,31.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31.5,32,1,1.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31.5,32,1.5,1.5 RGB=255,0,0/
&OBST XB=-48,-47.5,30,30.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,30,30.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,30,30.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31.5,32,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31.5,32,2,2 RGB=255,0,0/
&OBST XB=-48,-47.5,31.5,32,2,2 RGB=255,0,0/
&OBST XB=-47.5,-47,30,30.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,30.5,31,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,31,31.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,31.5,32,2.5,2.5 RGB=255,0,0/
&OBST XB=-49,-49,30,30.5,0,0.5 RGB=255,0,0/
&OBST XB=-48,-48,30,30.5,1.5,2 RGB=255,0,0/
&OBST XB=-47.5,-47.5,30,30.5,2,2.5 RGB=255,0,0/
&OBST XB=-49,-49,30.5,31,0,0.5 RGB=255,0,0/
&OBST XB=-48,-48,30.5,31,1.5,2 RGB=255,0,0/
&OBST XB=-48,-48,30.5,31,1.5,2 RGB=255,0,0/
&OBST XB=-47.5,-47.5,30.5,31,2,2.5 RGB=255,0,0/
&OBST XB=-49,-49,31,31.5,0,0.5 RGB=255,0,0/
&OBST XB=-48,-48,31,31.5,1.5,2 RGB=255,0,0/
&OBST XB=-47.5,-47.5,31,31.5,2,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,31,31.5,2,2.5 RGB=255,0,0/
&OBST XB=-49,-49,31.5,32,0,0.5 RGB=255,0,0/
&OBST XB=-48,-48,31.5,32,1.5,2 RGB=255,0,0/
&OBST XB=-47.5,-47.5,31.5,32,2,2.5 RGB=255,0,0/
&OBST XB=-49.5,-49,30,30,0,0.5 RGB=255,0,0/
&OBST XB=-49.5,-49,32,32,0,0.5 RGB=255,0,0/
Lestnica 16
&OBST XB=-49.5,-49,33.5,34,4.5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,33.5,34,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,34,34.5,4.5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,34,34.5,4.5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,34,34.5,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,34.5,35,4.5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,34.5,35,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,35,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,35,35.5,5,5 RGB=255,0,0/
&OBST XB=-49,-48.5,33.5,34,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,33.5,34,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,33.5,34,4.5,4.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34.5,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34.5,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,4.5,4.5 RGB=255,0,0/
&OBST XB=-49,-48.5,35,35.5,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,35,35.5,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-48.5,-48,33.5,34,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,33.5,34,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,33.5,34,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34.5,35,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34.5,35,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,35,35.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,35,35.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-48,-47.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,34,34.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,34,34.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,34,34.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,34.5,35,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,34.5,35,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,34.5,35,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,3,3 RGB=255,0,0/
&OBST XB=-47.5,-47,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,33.5,34,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,34,34.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,34.5,35,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,35,35.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,33.5,34,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,33.5,34,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,33.5,34,3.5,4 RGB=255,0,0/
&OBST XB=-48.5,-48.5,33.5,34,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,33.5,34,4,4.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,34,34.5,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,34,34.5,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,34,34.5,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,34,34.5,4,4.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,34.5,35,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,34.5,35,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,34.5,35,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,34.5,35,4,4.5 RGB=255,0,0/
&OBST XB=-49,-49,34.5,35,4,4.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,35,35.5,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,35,35.5,3,3.5 RGB=255,0,0/
&OBST XB=-48,-48,35,35.5,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,35,35.5,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,35,35.5,4,4.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34,4,4.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,34.5,4,4.5 RGB=255,0,0/
Lestnica 19
&OBST XB=-11.5,-11,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,2,2 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,1,1 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,26,0,0 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,0,0.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,0,0.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,0.5,1 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,0.5,1 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,24.5,1,1.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24,1.5,2 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,23.5,2,2.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,25.5,0,0.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25,0.5,1 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,24.5,1,1.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,1.5,2 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,1.5,2 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,2,2.5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,2,2.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,25.5,0,0.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25,0.5,1 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,1,1.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,1,1.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,1.5,2 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,1.5,2 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,23.5,2,2.5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,25.5,0,0.5 RGB=255,0,0/
&OBST XB=-11,-11,25.5,26,0,0.5 RGB=255,0,0/
&OBST XB=-10,-10,25.5,26,0,0.5 RGB=255,0,0/
Lestnica 20
&OBST XB=-8.5,-8,23.5,24,2.5,3 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,3,3 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,3,3 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,3,3.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,3.5,4 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,4,4 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,4,4.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,4.5,5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,2.5,3 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,3,3 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,3,3.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,3.5,4 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,4,4 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,4,4.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,4.5,5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,2.5,3 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,3,3 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,3,3.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,3.5,4 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,4,4 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,4,4 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,4,4.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,4.5,5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,5,5 RGB=255,0,0/
Lestnica 31
&OBST XB=-17.5,-17,-22.5,-22,0,0 RGB=255,0,0/
&OBST XB=-17.5,-17,-22.5,-22,0,0 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,0,0 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,0,0 RGB=255,0,0/
&OBST XB=-17.5,-17,-21.5,-21,0,0 RGB=255,0,0/
&OBST XB=-17.5,-17,-21.5,-21,0,0 RGB=255,0,0/
&OBST XB=-17.5,-17,-21.5,-21,0,0 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-21.5,-21,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-21.5,-21,0.5,0.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-21.5,-21,0.5,0.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,1,1 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,1,1 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,1,1 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,1,1 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,1,1 RGB=255,0,0/
&OBST XB=-16.5,-16,-21.5,-21,1,1 RGB=255,0,0/
&OBST XB=-16.5,-16,-21.5,-21,1,1 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,1.5,1.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,1.5,1.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-21.5,-21,1.5,1.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-21.5,-21,1.5,1.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,2,2 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,2,2 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,2,2 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,2,2 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,2,2 RGB=255,0,0/
&OBST XB=-15.5,-15,-21.5,-21,2,2 RGB=255,0,0/
&OBST XB=-15.5,-15,-21.5,-21,2,2 RGB=255,0,0/
&OBST XB=-17,-17,-22.5,-22,0,0.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,0.5,1 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,0.5,1 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,1,1.5 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,1,1.5 RGB=255,0,0/
&OBST XB=-15.5,-15.5,-22.5,-22,1.5,2 RGB=255,0,0/
&OBST XB=-15,-15,-22.5,-22,2,2.5 RGB=255,0,0/
&OBST XB=-17,-17,-22,-21.5,0,0.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,0.5,1 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,1,1.5 RGB=255,0,0/
&OBST XB=-15.5,-15.5,-22,-21.5,1.5,2 RGB=255,0,0/
&OBST XB=-15,-15,-22,-21.5,2,2.5 RGB=255,0,0/
&OBST XB=-15,-15,-22,-21.5,2,2.5 RGB=255,0,0/
&OBST XB=-15,-15,-22,-21.5,2,2.5 RGB=255,0,0/
&OBST XB=-17,-17,-21.5,-21,0,0.5 RGB=255,0,0/
&OBST XB=-17,-17,-21.5,-21,0,0.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-21.5,-21,0.5,1 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-21.5,-21,0.5,1 RGB=255,0,0/
&OBST XB=-16,-16,-21.5,-21,1,1.5 RGB=255,0,0/
&OBST XB=-15.5,-15.5,-21.5,-21,1.5,2 RGB=255,0,0/
&OBST XB=-15,-15,-21.5,-21,2,2.5 RGB=255,0,0/
Lestnica 32
&OBST XB=-15,-14.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,4,4 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,2.5,3 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,2.5,3 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,3,3.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,3.5,4 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,4,4.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-25,4.5,5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-23,2.5,3 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23.5,3,3.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-24,3.5,4 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,4,4.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,4,4.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,4.5,5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,4.5,5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,2.5,3 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23.5,3,3.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,3.5,4 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,3.5,4 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24.5,4,4.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-25,4.5,5 RGB=255,0,0/
&OBST XB=-14.5,-14.5,-23.5,-23,3,3.5 RGB=255,0,0/
&OBST XB=-13.5,-13.5,-23.5,-23,3,3.5 RGB=255,0,0/
&OBST XB=-14.5,-14.5,-23,-22.5,2.5,3 RGB=255,0,0/
&OBST XB=-13.5,-13.5,-23,-22.5,2.5,3 RGB=255,0,0/
Lestnica 43
&OBST XB=-50,-49.5,-23.5,-23,5,5 RGB=255,0,0/
&OBST XB=-50,-49.5,-23,-22.5,5,5 RGB=255,0,0/
&OBST XB=-50,-49.5,-23,-22.5,5,5 RGB=255,0,0/
&OBST XB=-50,-49.5,-22.5,-22,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,-23.5,-23,4.5,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49,-23.5,-23,4.5,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49,-23,-22.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49,-23,-22.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49,-23,-22.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49,-22.5,-22,4.5,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49,-22.5,-22,4.5,4.5 RGB=255,0,0/
&OBST XB=-49,-48.5,-23.5,-23,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,-23.5,-23,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,-23,-22.5,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,-23,-22.5,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,-22.5,-22,4,4 RGB=255,0,0/
&OBST XB=-49,-48.5,-22.5,-22,4,4 RGB=255,0,0/
&OBST XB=-48.5,-48,-23.5,-23,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,-23.5,-23,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,-23.5,-23,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,-23,-22.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,-23,-22.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,-22.5,-22,3.5,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48,-22.5,-22,3.5,3.5 RGB=255,0,0/
&OBST XB=-48,-47.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-23.5,-23,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-23,-22.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-23,-22.5,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-22.5,-22,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-22.5,-22,3,3 RGB=255,0,0/
&OBST XB=-48,-47.5,-22.5,-22,3,3 RGB=255,0,0/
&OBST XB=-47.5,-47,-23.5,-23,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,-23.5,-23,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,-23,-22.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,-22.5,-22,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,-22.5,-22,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47,-22.5,-22,2.5,2.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,-23.5,-23,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,-23.5,-23,3,3.5 RGB=255,0,0/
&OBST XB=-48,-48,-23.5,-23,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,-23.5,-23,3.5,4 RGB=255,0,0/
&OBST XB=-48.5,-48.5,-23.5,-23,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,-23.5,-23,4,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49.5,-23.5,-23,4.5,5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,-23,-22.5,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,-23,-22.5,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,-23,-22.5,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,-23,-22.5,4,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49.5,-23,-22.5,4.5,5 RGB=255,0,0/
&OBST XB=-49.5,-49.5,-23,-22.5,4.5,5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,-22.5,-22,2.5,3 RGB=255,0,0/
&OBST XB=-47.5,-47.5,-22.5,-22,2.5,3 RGB=255,0,0/
&OBST XB=-48,-48,-22.5,-22,3,3.5 RGB=255,0,0/
&OBST XB=-48,-48,-22.5,-22,3,3.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,-22.5,-22,3.5,4 RGB=255,0,0/
&OBST XB=-49,-49,-22.5,-22,4,4.5 RGB=255,0,0/
&OBST XB=-49.5,-49.5,-22.5,-22,4.5,5 RGB=255,0,0/
Lestnica 44
&OBST XB=-47,-46.5,-26,-25.5,0,0.5 RGB=255,0,0/
&OBST XB=-47,-46.5,-26,-25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-47,-46.5,-25.5,-25,0.5,1 RGB=255,0,0/
&OBST XB=-47,-46.5,-25.5,-25,1,1 RGB=255,0,0/
&OBST XB=-47,-46.5,-25,-24.5,1,1.5 RGB=255,0,0/
&OBST XB=-47,-46.5,-25,-24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-47,-46.5,-25,-24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-47,-46.5,-24.5,-24,1.5,2 RGB=255,0,0/
&OBST XB=-47,-46.5,-24.5,-24,2,2 RGB=255,0,0/
&OBST XB=-47,-46.5,-24.5,-24,2,2 RGB=255,0,0/
&OBST XB=-47,-46.5,-24,-23.5,2,2.5 RGB=255,0,0/
&OBST XB=-47,-46.5,-24,-23.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-26,-25.5,0,0.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-26,-25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-25.5,-25,0.5,1 RGB=255,0,0/
&OBST XB=-46.5,-46,-25.5,-25,1,1 RGB=255,0,0/
&OBST XB=-46.5,-46,-25,-24.5,1,1.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-25,-24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-25,-24.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-24.5,-24,1.5,2 RGB=255,0,0/
&OBST XB=-46.5,-46,-24.5,-24,2,2 RGB=255,0,0/
&OBST XB=-46.5,-46,-24.5,-24,2,2 RGB=255,0,0/
&OBST XB=-46.5,-46,-24,-23.5,2,2.5 RGB=255,0,0/
&OBST XB=-46.5,-46,-24,-23.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-46,-45.5,-26,-25.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-46,-45.5,-26,-26,0,0.5 RGB=255,0,0/
Perekrytie 1
&OBST XB=-116,-114.5,-30,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-114.5,-110,-30,-29,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-110,-88.5,-30,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-88.5,-47,-30.5,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47,-46,-30.5,-26,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-46,-38.5,-30.5,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-38.5,-17,-30,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17,-15,-29.5,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-15,-13.5,-29.5,-25,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-1,-29.5,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-1,-0.5,-27.5,-24.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-47,-24.5,-23.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-46,-15,-24.5,-22.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-46,-17.5,-22.5,-22,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-49.5,-23.5,-22,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,0,-24.5,-21.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,0.5,-21.5,-21,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-17.5,-22,-21,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,0.5,-21,-19,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,1,-19,20.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,0.5,20.5,22,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-7,0.5,22,26,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-11.5,22,26,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-107,26,32,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-104.5,32,33.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45.5,-25,34,35.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-107,33.5,35.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,0.5,35.5,36.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-112.5,0.5,36.5,37,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-109,0.5,37,37.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-105.5,0.5,37.5,38,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-102,0.5,38,38.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-98,0.5,38.5,39,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-94.5,0.5,39,39.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-91,0.5,39.5,40,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-87.5,0.5,40,40.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-83.5,0.5,40.5,41,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-80,0.5,41,41.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-76.5,0.5,41.5,42,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-73,0.5,42,42.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-69.5,0.5,42.5,43,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-65.5,0.5,43,43.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-62,0.5,43.5,44,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-58.5,0.5,44,44.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-55,0.5,44.5,45,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-51,0.5,45,45.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47.5,0.5,45.5,46,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,0.5,46,46.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-107,0.5,26,29,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-102.5,0.5,29,29.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-76,0.5,29.5,30,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-107,-104.5,29,30,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45.5,0.5,30,31,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-76,-49.5,30,32,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-78.5,-49.5,32,33,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-20.5,0.5,31,33,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-30,-25,31,34,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45.5,-34,31,34,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-102.5,-80.5,29.5,35.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-76,-49.5,33,35.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-23,0.5,33,35.5,5,5 TRANSPARENCY=0.1 RGB=89,89,89/
Ploshhadka 1
&OBST XB=-114.5,-110,-29,-27,2.5,2.5 RGB=255,0,0/
Ploshhadka 2
&OBST XB=-104.5,-102.5,29,35.5,2.5,2.5 RGB=255,0,0/
Ploshhadka 6
&OBST XB=-80.5,-78.5,29.5,35.5,2.5,2.5 RGB=255,0,0/
Ploshhadka 8
&OBST XB=-47,-45.5,30,35.5,2.5,2.5 RGB=255,0,0/
Ploshhadka 10
&OBST XB=-11.5,-7,22,23.5,2.5,2.5 RGB=255,0,0/
Ploshhadka 16
&OBST XB=-15,-13.5,-22.5,-21,2.5,2.5 RGB=255,0,0/
Ploshhadka 22
&OBST XB=-47,-46,-23.5,-22,2.5,2.5 RGB=255,0,0/
Stena 1
&OBST XB=-116,-114.5,-30,-21.5,0,5 RGB=89,89,89/
Stena 2
&OBST XB=-116,-115,-22,-7,0,5 RGB=89,89,89/
&OBST XB=-116,-109.5,-7,-6.5,0,5 RGB=89,89,89/
&OBST XB=-116,-115,13.5,20.5,0,5 RGB=89,89,89/
&OBST XB=-110.5,-109.5,-6.5,20.5,0,5 RGB=89,89,89/
&OBST XB=-116,-109.5,20.5,21.5,0,5 RGB=89,89,89/
Stena 3
&OBST XB=-116,-115,6.5,7.5,0,5 RGB=89,89,89/
Stena 4
&OBST XB=-116,-115,-7,0.5,0,5 RGB=89,89,89/
Stena 5
&OBST XB=-116,-115,21,35.5,0,5 RGB=89,89,89/
&OBST XB=-116,-109,35.5,36.5,0,5 RGB=89,89,89/
&OBST XB=-109,-108,35.5,36.5,2,5 RGB=89,89,89/
&OBST XB=-108,-75.5,35.5,36.5,0,5 RGB=89,89,89/
&OBST XB=-75.5,-74.5,35.5,36.5,2,5 RGB=89,89,89/
&OBST XB=-73.5,-73,29,35.5,0,5 RGB=89,89,89/
&OBST XB=-74.5,-73,35.5,36.5,0,5 RGB=89,89,89/
&OBST XB=-73.5,-73,28.5,29,0,5 RGB=89,89,89/
Stena 6
&OBST XB=-73,-72.5,29,29.5,0,5 RGB=89,89,89/
&OBST XB=-73,-72.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-72.5,-71.5,29,29.5,2,5 RGB=89,89,89/
&OBST XB=-72.5,-72,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-72,-71.5,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-71.5,-69,29,29.5,0,5 RGB=89,89,89/
&OBST XB=-71.5,-71,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-71,-70.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-70.5,-70,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-70,-69.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-69.5,-69,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-69,-68,29,29.5,2,5 RGB=89,89,89/
&OBST XB=-69,-68.5,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-68.5,-68,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-68,-64,29,29.5,0,5 RGB=89,89,89/
&OBST XB=-68,-67.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-67.5,-67,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-67,-66.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-66.5,-66,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-66,-65.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-65.5,-65,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-65,-64.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-64.5,-64,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-64,-63,29,29.5,2,5 RGB=89,89,89/
&OBST XB=-64,-63.5,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-63.5,-63,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-63,-58,29,29.5,0,5 RGB=89,89,89/
&OBST XB=-63,-62.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-62.5,-62,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-62,-61.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-61.5,-61,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-61,-60.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-60.5,-60,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-60,-59.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-59.5,-59,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-59,-58.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-58.5,-58,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-58,-57,29,29.5,2,5 RGB=89,89,89/
&OBST XB=-58,-57.5,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-57.5,-57,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-57,-54.5,29,29.5,0,5 RGB=89,89,89/
&OBST XB=-57,-56.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-56.5,-56,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-56,-55.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-55.5,-55,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-55,-54.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-54.5,-53.5,29,29.5,2,5 RGB=89,89,89/
&OBST XB=-54.5,-54,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-54,-53.5,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-53.5,-52.5,29,35.5,0,5 RGB=89,89,89/
&OBST XB=-53.5,-51.5,35.5,36.5,0,5 RGB=89,89,89/
&OBST XB=-53.5,-53,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-53,-52.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-51.5,-50.5,35.5,36.5,2,5 RGB=89,89,89/
&OBST XB=-50.5,-43,35.5,36.5,0,5 RGB=89,89,89/
Stena 7
&OBST XB=-43.5,-43,36,37.5,0,5 RGB=89,89,89/
&OBST XB=-43.5,-43,37.5,38.5,2,5 RGB=89,89,89/
&OBST XB=-43.5,-43,38.5,45.5,0,5 RGB=89,89,89/
&OBST XB=-43.5,-15,45.5,46.5,0,5 RGB=89,89,89/
&OBST XB=-15,-14,45.5,46.5,2,5 RGB=89,89,89/
&OBST XB=-14,-12.5,45.5,46.5,0,5 RGB=89,89,89/
&OBST XB=-12.5,-11,45.5,46.5,2,5 RGB=89,89,89/
&OBST XB=-11,-6,45.5,46.5,0,5 RGB=89,89,89/
&OBST XB=-6,-5,45.5,46.5,2,5 RGB=89,89,89/
&OBST XB=-5,0.5,45.5,46.5,0,5 RGB=89,89,89/
Stena 8
&OBST XB=-1.5,-1,-29,-28.5,0,5 RGB=89,89,89/
Stena 9
&OBST XB=-81,-81,21.5,22.5,0,5 RGB=89,89,89/
&OBST XB=-81,-81,22.5,23.5,2,5 RGB=89,89,89/
&OBST XB=-81,-81,23.5,24.5,0,5 RGB=89,89,89/
Stena 10
&OBST XB=-71,-66.5,23.5,23.5,0,5 RGB=89,89,89/
Stena 11
&OBST XB=-53,-47.5,17.5,18,0,5 RGB=89,89,89/
&OBST XB=-54.5,-53,17.5,18,2,5 RGB=89,89,89/
&OBST XB=-60,-54.5,17.5,18,0,5 RGB=89,89,89/
Stena 12
&OBST XB=-55,-55,17.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-57,-56.5,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-56.5,-56,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-56,-55.5,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-55.5,-55,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-58,-57,21.5,21.5,2,5 RGB=89,89,89/
&OBST XB=-60,-58,21.5,21.5,0,5 RGB=89,89,89/
Stena 13
&OBST XB=-50,-49.5,28.5,29.5,0,5 RGB=89,89,89/
&OBST XB=-50,-45,29.5,30,0,5 RGB=89,89,89/
Stena 14
&OBST XB=-45,-43.5,30.5,31,0,5 RGB=89,89,89/
Stena 15
&OBST XB=-32,-29.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-32,-32,29,29.5,0,5 RGB=89,89,89/
&OBST XB=-32,-32,29.5,30,2,5 RGB=89,89,89/
&OBST XB=-32,-32,30,31,0,5 RGB=89,89,89/
Stena 16
&OBST XB=-24,-23.5,13,21.5,0,5 RGB=89,89,89/
&OBST XB=-24,-17.5,21.5,22,0,5 RGB=89,89,89/
Stena 17
&OBST XB=-20.5,-20.5,22,28.5,0,5 RGB=89,89,89/
Stena 18
&OBST XB=-20.5,-17.5,25,25,0,5 RGB=89,89,89/
Stena 19
&OBST XB=-45.5,-45,17.5,20,0,5 RGB=89,89,89/
Stena 20
&OBST XB=-7,-4,-2,-1.5,0,5 RGB=89,89,89/
Stena 21
&OBST XB=-4.5,-3.5,-5.5,3,0,5 RGB=89,89,89/
Stena 22
&OBST XB=-5,-4.5,-5,3,0,5 RGB=89,89,89/
Stena 23
&OBST XB=-5,-3.5,6,9,0,5 RGB=89,89,89/
Stena 24
&OBST XB=-5,-3.5,12,13,0,5 RGB=89,89,89/
Stena 39
&OBST XB=-5.5,-1.5,-26,-26,0,5 RGB=89,89,89/
&OBST XB=-1.5,-1,-28.5,-26,0,5 RGB=89,89,89/
Stena 40
&OBST XB=-5.5,-5,-29.5,-26,0,5 RGB=89,89,89/
Stena 41
&OBST XB=-5,-1,-29.5,-29,0,5 RGB=89,89,89/
Stena 42
&OBST XB=-5.5,-5,-26,-22,0,5 RGB=89,89,89/
&OBST XB=-5.5,-5,-22,-21,2,5 RGB=89,89,89/
&OBST XB=-5.5,-5,-21,-17,0,5 RGB=89,89,89/
&OBST XB=-5.5,1,-17,-16.5,0,5 RGB=89,89,89/
Stena 43
&OBST XB=-6.5,-5,-17.5,-16.5,0,5 RGB=89,89,89/
&OBST XB=-6.5,-6,-16.5,-10.5,0,5 RGB=89,89,89/
Stena 44
&OBST XB=0.5,1,-13,-11,0,5 RGB=89,89,89/
&OBST XB=-6,1,-11,-10.5,0,5 RGB=89,89,89/
Stena 45
&OBST XB=-6,1,-15.5,-15,0,5 RGB=89,89,89/
&OBST XB=0.5,1,-15,-14.5,0,5 RGB=89,89,89/
Stena 46
&OBST XB=-13.5,-6,-17,-17,0,5 RGB=89,89,89/
Stena 47
&OBST XB=-13.5,-13,-17.5,-16.5,0,5 RGB=89,89,89/
Stena 48
&OBST XB=-9,-8.5,-17.5,-16.5,0,5 RGB=89,89,89/
Stena 49
&OBST XB=-13.5,-6,-11,-10.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-10.5,-8.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-8.5,-7.5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-7.5,-3,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-3,-2,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-2,4,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,4,5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,5,9.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,9.5,10.5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,10.5,13,0,5 RGB=89,89,89/
Stena 50
&OBST XB=-6.5,-6.5,6.5,12.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-6.5,12.5,13,0,5 RGB=89,89,89/
Stena 51
&OBST XB=-6.5,-6.5,-2.5,7,0,5 RGB=89,89,89/
Stena 52
&OBST XB=-6.5,-6,-11,-1.5,0,5 RGB=89,89,89/
Stena 53
&OBST XB=-9,-8.5,-11.5,-11,0,5 RGB=89,89,89/
Stena 54
&OBST XB=-13.5,-13,-11.5,-11,0,5 RGB=89,89,89/
Stena 55
&OBST XB=-13.5,-13.5,-13.5,-11,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-14.5,-13.5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-18,-14.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-19.5,-18,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-21,-19.5,0,5 RGB=89,89,89/
Stena 56
&OBST XB=-18,-13,-21,-21,0,5 RGB=89,89,89/
&OBST XB=-19,-18,-21,-21,2,5 RGB=89,89,89/
&OBST XB=-19.5,-19,-22.5,-21,0,5 RGB=89,89,89/
&OBST XB=-19.5,-19,-23.5,-22.5,2,5 RGB=89,89,89/
&OBST XB=-19.5,-19,-29.5,-23.5,0,5 RGB=89,89,89/
Stena 57
&OBST XB=-19,-18.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-18.5,-17.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-17.5,-15.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-15.5,-14,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-14,-11.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-11.5,-10.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-10.5,-9,-29.5,-29,0,5 RGB=89,89,89/
Stena 58
&OBST XB=-9,-5,-29.5,-29,0,5 RGB=89,89,89/
Stena 59
&OBST XB=-9,-8.5,-29,-28.5,0,5 RGB=89,89,89/
Stena 60
&OBST XB=-20,-19,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-21.5,-20,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-23.5,-21,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-24.5,-23.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-26,-24.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-27.5,-26,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-29.5,-27.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-30.5,-29.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-40.5,-30.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-41,-40.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-45.5,-45,-30.5,-29.5,0,5 RGB=89,89,89/
&OBST XB=-45.5,-41,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-47,-45.5,-30.5,-30,2,5 RGB=89,89,89/
&OBST XB=-61.5,-47,-30.5,-30,0,5 RGB=89,89,89/
&OBST XB=-62.5,-61.5,-30.5,-30,2,5 RGB=89,89,89/
&OBST XB=-64,-62.5,-30.5,-30,0,5 RGB=89,89,89/
&OBST XB=-65,-64,-30.5,-30,2,5 RGB=89,89,89/
&OBST XB=-67,-65,-30.5,-30,0,5 RGB=89,89,89/
&OBST XB=-67,-66.5,-30,-29.5,0,5 RGB=89,89,89/
&OBST XB=-90,-66.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-91,-90,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-92.5,-91,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-93.5,-92.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-107.5,-93.5,-29.5,-29,0,5 RGB=89,89,89/
&OBST XB=-108.5,-107.5,-29.5,-29,2,5 RGB=89,89,89/
&OBST XB=-115.5,-108.5,-29.5,-29,0,5 RGB=89,89,89/
Stena 61
&OBST XB=-106.5,-106.5,-29.5,-24,0,5 RGB=89,89,89/
&OBST XB=-106.5,-106.5,-24,-22.5,2,5 RGB=89,89,89/
&OBST XB=-106.5,-106.5,-22.5,-22,0,5 RGB=89,89,89/
&OBST XB=-116,-115.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-115.5,-115,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-115,-114.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-114.5,-114,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-114,-113.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-113.5,-113,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-113,-112.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-112.5,-112,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-112,-111.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-111.5,-111,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-111,-110.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-110.5,-110,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-110,-109.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-109.5,-109,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-109,-108.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-108.5,-108,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-108,-107.5,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-107.5,-107,-22,-21.5,0,5 RGB=89,89,89/
&OBST XB=-107,-106.5,-22,-21.5,0,5 RGB=89,89,89/
Stena 62
&OBST XB=-110,-110,-22,-21,0,5 RGB=89,89,89/
&OBST XB=-110,-110,-21,-20,2,5 RGB=89,89,89/
&OBST XB=-110,-110,-20,-6.5,0,5 RGB=89,89,89/
Stena 64
&OBST XB=-115.5,-111.5,-15,-14.5,0,5 RGB=89,89,89/
&OBST XB=-111.5,-111.5,-14.5,-9,0,5 RGB=89,89,89/
Stena 65
&OBST XB=-111.5,-111,-15,-14.5,0,5 RGB=89,89,89/
&OBST XB=-111,-110.5,-15,-14.5,2,5 RGB=89,89,89/
&OBST XB=-110.5,-102.5,-15,-14.5,0,5 RGB=89,89,89/
Stena 66
&OBST XB=-95.5,-95,-15,-14.5,0,5 RGB=89,89,89/
&OBST XB=-95.5,-95,-14.5,-14,0,5 RGB=89,89,89/
Stena 67
&OBST XB=-88.5,-88,-15,-14.5,0,5 RGB=89,89,89/
Stena 68
&OBST XB=-88.5,-88,-7.5,-7,0,5 RGB=89,89,89/
Stena 69
&OBST XB=-95.5,-95,-7.5,-7,0,5 RGB=89,89,89/
Stena 70
&OBST XB=-88.5,-88,6.5,7.5,0,5 RGB=89,89,89/
Stena 71
&OBST XB=-96,-95,7,7.5,0,5 RGB=89,89,89/
Stena 72
&OBST XB=-96,-95,-0.5,0,0,5 RGB=89,89,89/
Stena 73
&OBST XB=-88.5,-88,-0.5,0,0,5 RGB=89,89,89/
Stena 74
&OBST XB=-74.5,-73.5,6.5,7,0,5 RGB=89,89,89/
Stena 75
&OBST XB=-81.5,-81,6.5,7,0,5 RGB=89,89,89/
Stena 76
&OBST XB=-81.5,-81,-0.5,0,0,5 RGB=89,89,89/
Stena 77
&OBST XB=-74.5,-73.5,-0.5,0,0,5 RGB=89,89,89/
Stena 78
&OBST XB=-81.5,-81,-15,-14.5,0,5 RGB=89,89,89/
Stena 79
&OBST XB=-74,-73.5,-15,-14.5,0,5 RGB=89,89,89/
Stena 80
&OBST XB=-74,-73.5,-8,-7,0,5 RGB=89,89,89/
Stena 81
&OBST XB=-81.5,-81,-8,-7,0,5 RGB=89,89,89/
Stena 82
&OBST XB=-60,-59,6.5,7.5,0,5 RGB=89,89,89/
Stena 83
&OBST XB=-67,-66.5,6.5,7.5,0,5 RGB=89,89,89/
Stena 84
&OBST XB=-67,-66.5,-0.5,0,0,5 RGB=89,89,89/
Stena 85
&OBST XB=-60,-59,-0.5,0,0,5 RGB=89,89,89/
Stena 86
&OBST XB=-67,-66.5,-15,-14.5,0,5 RGB=89,89,89/
Stena 87
&OBST XB=-59.5,-59,-15,-14.5,0,5 RGB=89,89,89/
Stena 88
&OBST XB=-60,-59,-7.5,-7,0,5 RGB=89,89,89/
Stena 89
&OBST XB=-67,-66.5,-7.5,-7,0,5 RGB=89,89,89/
Stena 92
&OBST XB=-95.5,-95,0,7.5,0,5 RGB=89,89,89/
Stena 93
&OBST XB=-110,-107,21,21.5,0,5 RGB=89,89,89/
&OBST XB=-107,-106.5,21,21.5,2,5 RGB=89,89,89/
&OBST XB=-103,-101.5,17.5,18,0,5 RGB=89,89,89/
&OBST XB=-103,-102.5,18,21,0,5 RGB=89,89,89/
&OBST XB=-106.5,-102.5,21,21.5,0,5 RGB=89,89,89/
&OBST XB=-101.5,-100.5,17.5,18,2,5 RGB=89,89,89/
&OBST XB=-100.5,-73,17.5,18,0,5 RGB=89,89,89/
&OBST XB=-73,-72,17.5,18,2,5 RGB=89,89,89/
&OBST XB=-72,-66.5,17.5,18,0,5 RGB=89,89,89/
&OBST XB=-66.5,-66,15.5,18,0,5 RGB=89,89,89/
&OBST XB=-66,-60,15.5,16,0,5 RGB=89,89,89/
&OBST XB=-60,-59.5,15.5,22,0,5 RGB=89,89,89/
Stena 94
&OBST XB=-66.5,-66,17.5,20,0,5 RGB=89,89,89/
Stena 95
&OBST XB=-66.5,-59.5,19.5,20,0,5 RGB=89,89,89/
Stena 96
&OBST XB=-66.5,-66.5,19.5,22,0,5 RGB=89,89,89/
&OBST XB=-66.5,-66.5,22,23,2,5 RGB=89,89,89/
&OBST XB=-66.5,-66.5,23,29.5,0,5 RGB=89,89,89/
Stena 97
&OBST XB=-70,-66.5,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-71,-70,21.5,21.5,2,5 RGB=89,89,89/
&OBST XB=-71.5,-71,17.5,21.5,0,5 RGB=89,89,89/
Stena 98
&OBST XB=-77.5,-74,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-74,-73.5,17.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-78,-77.5,21.5,21.5,2,5 RGB=89,89,89/
&OBST XB=-81.5,-81,17.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-81,-78,21.5,21.5,0,5 RGB=89,89,89/
Stena 99
&OBST XB=-84.5,-81,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-85.5,-84.5,21.5,21.5,2,5 RGB=89,89,89/
&OBST XB=-88.5,-88,17.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-88,-85.5,21.5,21.5,0,5 RGB=89,89,89/
Stena 100
&OBST XB=-92,-88,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-92.5,-92,21.5,21.5,2,5 RGB=89,89,89/
&OBST XB=-95.5,-95.5,17.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-95.5,-95,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-95,-94.5,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-94.5,-94,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-94,-93.5,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-93.5,-93,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-93,-92.5,21.5,21.5,0,5 RGB=89,89,89/
Stena 101
&OBST XB=-97.5,-95.5,21.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-98.5,-97.5,21.5,21.5,2,5 RGB=89,89,89/
&OBST XB=-100,-99.5,17.5,21.5,0,5 RGB=89,89,89/
&OBST XB=-99.5,-98.5,21.5,21.5,0,5 RGB=89,89,89/
Stena 102
&OBST XB=-115.5,-113.5,23.5,23.5,0,5 RGB=89,89,89/
&OBST XB=-113.5,-112.5,23.5,23.5,2,5 RGB=89,89,89/
&OBST XB=-109.5,-109.5,23.5,36.5,0,5 RGB=89,89,89/
&OBST XB=-112.5,-112,23.5,23.5,0,5 RGB=89,89,89/
&OBST XB=-112,-111.5,23.5,23.5,0,5 RGB=89,89,89/
&OBST XB=-111.5,-111,23.5,23.5,0,5 RGB=89,89,89/
&OBST XB=-111,-110.5,23.5,23.5,0,5 RGB=89,89,89/
&OBST XB=-110.5,-110,23.5,23.5,0,5 RGB=89,89,89/
&OBST XB=-110,-109.5,23.5,23.5,0,5 RGB=89,89,89/
Stena 103
&OBST XB=-108,-107.5,34,34,0,5 RGB=89,89,89/
&OBST XB=-107.5,-107,34,36,0,5 RGB=89,89,89/
&OBST XB=-109,-108,34,34,2,5 RGB=89,89,89/
&OBST XB=-109.5,-109,34,34,0,5 RGB=89,89,89/
Stena 104
&OBST XB=-109.5,-109,27.5,28,0,5 RGB=89,89,89/
&OBST XB=-109,-108,27.5,28,2,5 RGB=89,89,89/
&OBST XB=-108,-107,27.5,28,0,5 RGB=89,89,89/
&OBST XB=-107.5,-107,28,28.5,0,5 RGB=89,89,89/
Stena 105
&OBST XB=-107.5,-95.5,28.5,28.5,0,5 RGB=89,89,89/
&OBST XB=-95.5,-95,24,28.5,0,5 RGB=89,89,89/
&OBST XB=-95,-93,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-93,-92,24,24.5,2,5 RGB=89,89,89/
&OBST XB=-92,-84,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-84,-83,24,24.5,2,5 RGB=89,89,89/
&OBST XB=-83,-79.5,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-79.5,-79,24,24.5,2,5 RGB=89,89,89/
&OBST XB=-79,-76,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-76.5,-76,24.5,29.5,0,5 RGB=89,89,89/
&OBST XB=-76,-75.5,29.5,29.5,0,5 RGB=89,89,89/
&OBST XB=-75.5,-74.5,29.5,29.5,2,5 RGB=89,89,89/
&OBST XB=-74.5,-73,29.5,29.5,0,5 RGB=89,89,89/
Stena 106
&OBST XB=-85.5,-76,29.5,29.5,0,5 RGB=89,89,89/
&OBST XB=-86.5,-85.5,29.5,29.5,2,5 RGB=89,89,89/
&OBST XB=-88.5,-88,24,29.5,0,5 RGB=89,89,89/
&OBST XB=-88,-86.5,29.5,29.5,0,5 RGB=89,89,89/
Stena 107
&OBST XB=-81,-80.5,24,36,0,5 RGB=89,89,89/
Stena 108
&OBST XB=-106.5,-106,24,27,0,5 RGB=89,89,89/
&OBST XB=-107,-106.5,27,27.5,2,5 RGB=89,89,89/
&OBST XB=-107.5,-107,27.5,28,0,5 RGB=89,89,89/
Stena 109
&OBST XB=-102.5,-102.5,24,26.5,0,5 RGB=89,89,89/
&OBST XB=-106.5,-102.5,26.5,27,0,5 RGB=89,89,89/
Stena 110
&OBST XB=-103.5,-102.5,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-104,-103.5,24,24.5,2,5 RGB=89,89,89/
&OBST XB=-105.5,-104,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-106,-105,24,24.5,2,5 RGB=89,89,89/
&OBST XB=-106.5,-106,24,24.5,0,5 RGB=89,89,89/
Stena 111
&OBST XB=-104.5,-104.5,24.5,27,0,5 RGB=89,89,89/
Stena 112
&OBST XB=-105,-104.5,26.5,28.5,0,5 RGB=89,89,89/
Stena 113
&OBST XB=-102.5,-102.5,26.5,27,0,5 RGB=89,89,89/
&OBST XB=-102.5,-102.5,27,27.5,2,5 RGB=89,89,89/
&OBST XB=-102.5,-102.5,27.5,30.5,0,5 RGB=89,89,89/
&OBST XB=-102.5,-102.5,30.5,31,2,5 RGB=89,89,89/
&OBST XB=-102.5,-102.5,31,36.5,0,5 RGB=89,89,89/
Stena 114
&OBST XB=-102.5,-100,24,24.5,0,5 RGB=89,89,89/
&OBST XB=-100,-99.5,24,24.5,2,5 RGB=89,89,89/
&OBST XB=-99.5,-95,24,24.5,0,5 RGB=89,89,89/
Stena 115
&OBST XB=-95.5,-95,28.5,36,0,5 RGB=89,89,89/
Stena 116
&OBST XB=-88.5,-88,29.5,35.5,0,5 RGB=89,89,89/
&OBST XB=-88.5,-88,35.5,36,0,5 RGB=89,89,89/
Stena 117
&OBST XB=-71,-71,23.5,29.5,0,5 RGB=89,89,89/
Stena 118
&OBST XB=-60,-59.5,22,22,0,5 RGB=89,89,89/
&OBST XB=-60,-59.5,22,23.5,2,5 RGB=89,89,89/
&OBST XB=-60,-59.5,23.5,29.5,0,5 RGB=89,89,89/
Stena 119
&OBST XB=-59.5,-54.5,23.5,24,0,5 RGB=89,89,89/
&OBST XB=-55,-54.5,24,29.5,0,5 RGB=89,89,89/
Stena 120
&OBST XB=-52.5,-51.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-51.5,-50.5,28.5,29,2,5 RGB=89,89,89/
&OBST XB=-50.5,-49.5,28.5,29,0,5 RGB=89,89,89/
Stena 121
&OBST XB=-50,-49.5,28,28.5,0,5 RGB=89,89,89/
Stena 122
&OBST XB=-50,-48.5,28,28,0,5 RGB=89,89,89/
&OBST XB=-49,-48.5,27,28,2,5 RGB=89,89,89/
&OBST XB=-49,-48.5,26.5,27,0,5 RGB=89,89,89/
Stena 123
&OBST XB=-50,-49.5,23.5,26.5,0,5 RGB=89,89,89/
&OBST XB=-50,-48.5,26.5,27,0,5 RGB=89,89,89/
&OBST XB=-50,-49.5,23,23.5,2,5 RGB=89,89,89/
&OBST XB=-50,-48,19.5,20,0,5 RGB=89,89,89/
&OBST XB=-50,-49.5,20,23,0,5 RGB=89,89,89/
&OBST XB=-48,-47.5,19.5,20,2,5 RGB=89,89,89/
&OBST XB=-47.5,-45,19.5,20,0,5 RGB=89,89,89/
Stena 124
&OBST XB=-45.5,-45,19.5,36.5,0,5 RGB=89,89,89/
Stena 125
&OBST XB=-43.5,-40.5,30.5,31,0,5 RGB=89,89,89/
&OBST XB=-43.5,-43,31,36,0,5 RGB=89,89,89/
&OBST XB=-40.5,-39.5,30.5,31,2,5 RGB=89,89,89/
&OBST XB=-39.5,-18,30.5,31,0,5 RGB=89,89,89/
&OBST XB=-18,-17,30.5,31,2,5 RGB=89,89,89/
&OBST XB=-17,-15.5,30.5,31,0,5 RGB=89,89,89/
&OBST XB=-15.5,-14.5,30.5,31,2,5 RGB=89,89,89/
&OBST XB=-14.5,-4,30.5,31,0,5 RGB=89,89,89/
Stena 126
&OBST XB=-81.5,-73.5,-0.5,0,0,5 RGB=89,89,89/
Stena 127
&OBST XB=-81.5,-73.5,-15,-14.5,0,5 RGB=89,89,89/
Stena 128
&OBST XB=-74,-73.5,-29.5,-21.5,0,5 RGB=89,89,89/
Stena 129
&OBST XB=-67,-66.5,-29.5,-28.5,0,5 RGB=89,89,89/
&OBST XB=-67,-65,-28.5,-28,0,5 RGB=89,89,89/
&OBST XB=-65,-64,-28.5,-28,2,5 RGB=89,89,89/
&OBST XB=-64,-62.5,-28.5,-28,0,5 RGB=89,89,89/
&OBST XB=-62.5,-61.5,-28.5,-28,2,5 RGB=89,89,89/
&OBST XB=-59.5,-59,-30.5,-28.5,0,5 RGB=89,89,89/
&OBST XB=-61.5,-59,-28.5,-28,0,5 RGB=89,89,89/
Stena 130
&OBST XB=-50,-50,-30,-27.5,0,5 RGB=89,89,89/
Stena 131
&OBST XB=-50,-49.5,-28.5,-27.5,0,5 RGB=89,89,89/
Stena 132
&OBST XB=-50,-47.5,-28.5,-28,0,5 RGB=89,89,89/
&OBST XB=-50,-49.5,-27.5,-26,0,5 RGB=89,89,89/
&OBST XB=-48,-47.5,-28,-26,0,5 RGB=89,89,89/
&OBST XB=-50,-47.5,-26,-25.5,0,5 RGB=89,89,89/
Stena 133
&OBST XB=-52.5,-52,-0.5,7.5,0,5 RGB=89,89,89/
Stena 134
&OBST XB=-30,-29.5,-2.5,-0.5,0,5 RGB=89,89,89/
&OBST XB=-30,-29.5,-0.5,1,2,5 RGB=89,89,89/
&OBST XB=-30,-29.5,1,7,0,5 RGB=89,89,89/
&OBST XB=-29.5,-27.5,7,7,0,5 RGB=89,89,89/
&OBST XB=-27.5,-26,7,7,2,5 RGB=89,89,89/
&OBST XB=-26,-20.5,7,7,0,5 RGB=89,89,89/
&OBST XB=-20.5,-19,7,7,2,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,1,7,0,5 RGB=89,89,89/
&OBST XB=-19,-18.5,7,7,0,5 RGB=89,89,89/
&OBST XB=-18.5,-18,7,7,0,5 RGB=89,89,89/
&OBST XB=-18,-17.5,7,7,0,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,-0.5,1,2,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,-2,-0.5,0,5 RGB=89,89,89/
&OBST XB=-30,-29.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-29.5,-29,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-29,-28.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-28.5,-28,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-28,-27.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-27.5,-27,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-27,-26.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-26.5,-26,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-26,-25.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-25.5,-25,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-25,-24.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-24.5,-24,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-24,-23.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-23.5,-23,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-23,-22.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-22.5,-22,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-22,-21.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-21.5,-21,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-21,-20.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-20.5,-20,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-20,-19.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-19.5,-19,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-19,-18.5,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-18.5,-18,-2,-2,0,5 RGB=89,89,89/
&OBST XB=-18,-17.5,-2,-2,0,5 RGB=89,89,89/
Stena 135
&OBST XB=-24,-23.5,-2,7,0,5 RGB=89,89,89/
Stena 136
&OBST XB=-30,-17.5,2.5,2.5,0,5 RGB=89,89,89/
Stena 137
&OBST XB=-46,-46,-22,-21,0,5 RGB=89,89,89/
&OBST XB=-46,-46,-21,-20,2,5 RGB=89,89,89/
&OBST XB=-46,-46,-20,-7.5,0,5 RGB=89,89,89/
&OBST XB=-47.5,-46,-7.5,-7,0,5 RGB=89,89,89/
&OBST XB=-47.5,-47,-7,-6,2,5 RGB=89,89,89/
&OBST XB=-47.5,-47,-6,-3,0,5 RGB=89,89,89/
&OBST XB=-47.5,-47,-3,-2,2,5 RGB=89,89,89/
&OBST XB=-47.5,-47,-2,17.5,0,5 RGB=89,89,89/
&OBST XB=-47.5,-46.5,17.5,18,0,5 RGB=89,89,89/
&OBST XB=-46.5,-46,17.5,18,2,5 RGB=89,89,89/
&OBST XB=-46,-45,17.5,18,0,5 RGB=89,89,89/
Stena 138
&OBST XB=-45.5,-45,-0.5,18,0,5 RGB=89,89,89/
Stena 139
&OBST XB=-47.5,-45,-0.5,-0.5,0,5 RGB=89,89,89/
Stena 140
&OBST XB=-45.5,-45,-2,-0.5,0,5 RGB=89,89,89/
&OBST XB=-45.5,-45,-3,-2,2,5 RGB=89,89,89/
&OBST XB=-47.5,-45.5,-5,-5,0,5 RGB=89,89,89/
&OBST XB=-45.5,-45,-5,-3,0,5 RGB=89,89,89/
Stena 141
&OBST XB=-43.5,-43.5,-17.5,-5,0,5 RGB=89,89,89/
&OBST XB=-45.5,-45,-5,-5,0,5 RGB=89,89,89/
&OBST XB=-45,-44.5,-5,-5,0,5 RGB=89,89,89/
&OBST XB=-44.5,-44,-5,-5,0,5 RGB=89,89,89/
&OBST XB=-44,-43.5,-5,-5,0,5 RGB=89,89,89/
Stena 142
&OBST XB=-46,-43,-15,-14.5,0,5 RGB=89,89,89/
Stena 143
&OBST XB=-41.5,-41.5,-29,-22,0,5 RGB=89,89,89/
&OBST XB=-50,-50,-26,-22,0,5 RGB=89,89,89/
&OBST XB=-50,-49.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-49.5,-49,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-49,-48.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-48.5,-48,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-48,-47.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-47.5,-47,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-47,-46.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-46.5,-46,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-46,-45.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-45.5,-45,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-45,-44.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-44.5,-44,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-44,-43.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-43.5,-43,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-43,-42.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-42.5,-42,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-42,-41.5,-22,-22,0,5 RGB=89,89,89/
Stena 144
&OBST XB=-40,-40,-29.5,-23,0,5 RGB=89,89,89/
&OBST XB=-41.5,-40,-23,-22.5,0,5 RGB=89,89,89/
Stena 145
&OBST XB=-44,-43.5,-29.5,-22,0,5 RGB=89,89,89/
Stena 146
&OBST XB=-41.5,-34,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-34,-33,-22,-22,2,5 RGB=89,89,89/
&OBST XB=-31,-31,-29,-22,0,5 RGB=89,89,89/
&OBST XB=-33,-32.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-32.5,-32,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-32,-31.5,-22,-22,0,5 RGB=89,89,89/
&OBST XB=-31.5,-31,-22,-22,0,5 RGB=89,89,89/
Stena 147
&OBST XB=-31,-30,-27,-26.5,0,5 RGB=89,89,89/
&OBST XB=-30,-29,-27,-26.5,2,5 RGB=89,89,89/
&OBST XB=-29,-27,-27,-26.5,0,5 RGB=89,89,89/
&OBST XB=-27,-26,-27,-26.5,2,5 RGB=89,89,89/
&OBST XB=-26,-24,-27,-26.5,0,5 RGB=89,89,89/
&OBST XB=-24,-23,-27,-26.5,2,5 RGB=89,89,89/
&OBST XB=-23,-21,-27,-26.5,0,5 RGB=89,89,89/
&OBST XB=-21,-20,-27,-26.5,2,5 RGB=89,89,89/
&OBST XB=-20,-19,-27,-26.5,0,5 RGB=89,89,89/
Stena 148
&OBST XB=-19,-18.5,-27,-27,0,5 RGB=89,89,89/
&OBST XB=-18.5,-17,-27,-27,2,5 RGB=89,89,89/
&OBST XB=-17,-15.5,-27,-27,0,5 RGB=89,89,89/
&OBST XB=-15.5,-14,-27,-27,2,5 RGB=89,89,89/
&OBST XB=-14,-13.5,-27,-27,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13,-27,-21,0,5 RGB=89,89,89/
Stena 149
&OBST XB=-16,-15.5,-27,-22.5,0,5 RGB=89,89,89/
Stena 150
&OBST XB=-16,-15,-25.5,-22.5,0,5 RGB=89,89,89/
Stena 151
&OBST XB=-43.5,-34,-17.5,-17,0,5 RGB=89,89,89/
&OBST XB=-34,-34,-17,-14.5,0,5 RGB=89,89,89/
&OBST XB=-34,-34,-14.5,-13.5,2,5 RGB=89,89,89/
&OBST XB=-34,-34,-13.5,-8.5,0,5 RGB=89,89,89/
&OBST XB=-34,-34,-8.5,-7.5,2,5 RGB=89,89,89/
&OBST XB=-34,-34,-7.5,-5.5,0,5 RGB=89,89,89/
&OBST XB=-42,-34,-5.5,-5,0,5 RGB=89,89,89/
&OBST XB=-43.5,-43,-5.5,-5,0,5 RGB=89,89,89/
&OBST XB=-43,-42.5,-5.5,-5,0,5 RGB=89,89,89/
&OBST XB=-42.5,-42,-5.5,-5,0,5 RGB=89,89,89/
Stena 152
&OBST XB=-43.5,-34,-11.5,-11,0,5 RGB=89,89,89/
Stena 153
&OBST XB=-34,-34,-5.5,0.5,0,5 RGB=89,89,89/
&OBST XB=-34,-34,0.5,2,2,5 RGB=89,89,89/
&OBST XB=-34,-34,2,9,0,5 RGB=89,89,89/
&OBST XB=-34,-34,9,10,2,5 RGB=89,89,89/
&OBST XB=-34,-34,10,13,0,5 RGB=89,89,89/
&OBST XB=-45,-44.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-44.5,-44,13,13,0,5 RGB=89,89,89/
&OBST XB=-44,-43.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-43.5,-43,13,13,0,5 RGB=89,89,89/
&OBST XB=-43,-42.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-42.5,-42,13,13,0,5 RGB=89,89,89/
&OBST XB=-42,-41.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-41.5,-41,13,13,0,5 RGB=89,89,89/
&OBST XB=-41,-40.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-40.5,-40,13,13,0,5 RGB=89,89,89/
&OBST XB=-40,-39.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-39.5,-39,13,13,0,5 RGB=89,89,89/
&OBST XB=-39,-38.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-38.5,-38,13,13,0,5 RGB=89,89,89/
&OBST XB=-38,-37.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-37.5,-37,13,13,0,5 RGB=89,89,89/
&OBST XB=-37,-36.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-36.5,-36,13,13,0,5 RGB=89,89,89/
&OBST XB=-36,-35.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-35.5,-35,13,13,0,5 RGB=89,89,89/
&OBST XB=-35,-34.5,13,13,0,5 RGB=89,89,89/
&OBST XB=-34.5,-34,13,13,0,5 RGB=89,89,89/
Stena 154
&OBST XB=-41.5,-41.5,7,13,0,5 RGB=89,89,89/
Stena 155
&OBST XB=-13.5,-6,-5,-4.5,0,5 RGB=89,89,89/
Stena 156
&OBST XB=-13.5,-6.5,1.5,1.5,0,5 RGB=89,89,89/
Stena 157
&OBST XB=-13.5,-6.5,7,7,0,5 RGB=89,89,89/
Stena 158
&OBST XB=-7,-6.5,13,27.5,0,5 RGB=89,89,89/
&OBST XB=-7,-4,27.5,28,0,5 RGB=89,89,89/
Stena 159
&OBST XB=-4.5,-4,-5.5,28,0,5 RGB=89,89,89/
Stena 160
&OBST XB=-4.5,-4,28,31,0,5 RGB=89,89,89/
Stena 161
&OBST XB=-4.5,-4,31,36.5,0,5 RGB=89,89,89/
&OBST XB=-5,-4,36.5,37,0,5 RGB=89,89,89/
&OBST XB=-6,-5,36.5,37,2,5 RGB=89,89,89/
&OBST XB=-11.5,-6,36.5,37,0,5 RGB=89,89,89/
&OBST XB=-12.5,-11.5,36.5,37,2,5 RGB=89,89,89/
&OBST XB=-17.5,-12.5,36.5,37,0,5 RGB=89,89,89/
&OBST XB=-18.5,-17.5,36.5,37,2,5 RGB=89,89,89/
&OBST XB=-25.5,-18.5,36.5,37,0,5 RGB=89,89,89/
Stena 162
&OBST XB=-38.5,-27.5,36.5,37,0,5 RGB=89,89,89/
Stena 163
&OBST XB=-41,-39.5,36.5,37,0,5 RGB=89,89,89/
Stena 164
&OBST XB=-43,-42,36.5,37,0,5 RGB=89,89,89/
Stena 165
&OBST XB=-43,-42.5,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-42.5,-41.5,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-41.5,-40,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-40,-39,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-39,-36.5,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-36.5,-35.5,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-35.5,-34,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-34,-33,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-33,-32,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-32,-31.5,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-31.5,-28.5,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-29,-28,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-28,-26.5,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-26.5,-25.5,40,40.5,2,5 RGB=89,89,89/
&OBST XB=-25.5,-24.5,40,40.5,0,5 RGB=89,89,89/
&OBST XB=-25,-24.5,40.5,46.5,0,5 RGB=89,89,89/
Stena 166
&OBST XB=-27,-27,40,46.5,0,5 RGB=89,89,89/
Stena 168
&OBST XB=-30,-30,40,46,0,5 RGB=89,89,89/
Stena 169
&OBST XB=-33,-32.5,40,46,0,5 RGB=89,89,89/
Stena 170
&OBST XB=-35,-34.5,40,46,0,5 RGB=89,89,89/
Stena 171
&OBST XB=-38,-37.5,40,46,0,5 RGB=89,89,89/
Stena 172
&OBST XB=-41,-40.5,40,46,0,5 RGB=89,89,89/
Stena 173
&OBST XB=-37.5,-36.5,39.5,40,0,5 RGB=89,89,89/
Stena 174
&OBST XB=-31.5,-30.5,39.5,40,0,5 RGB=89,89,89/
Stena 175
&OBST XB=-25.5,-24.5,39.5,40,0,5 RGB=89,89,89/
Stena 176
&OBST XB=-23,-23,37,37.5,0,5 RGB=89,89,89/
&OBST XB=-23,-23,37.5,38,2,5 RGB=89,89,89/
&OBST XB=-23,-23,38,39.5,0,5 RGB=89,89,89/
&OBST XB=-23,-19,39.5,40,0,5 RGB=89,89,89/
Stena 177
&OBST XB=-19.5,-19,33,40,0,5 RGB=89,89,89/
&OBST XB=-19.5,-19,31.5,33,2,5 RGB=89,89,89/
&OBST XB=-19.5,-19,30.5,31.5,0,5 RGB=89,89,89/
Stena 178
&OBST XB=-20.5,-20.5,30,30.5,0,5 RGB=89,89,89/
&OBST XB=-20.5,-20.5,29,30,2,5 RGB=89,89,89/
&OBST XB=-20.5,-19.5,28,28.5,0,5 RGB=89,89,89/
&OBST XB=-20.5,-20.5,28.5,29,0,5 RGB=89,89,89/
&OBST XB=-19.5,-18.5,28,28.5,2,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,23.5,28,0,5 RGB=89,89,89/
&OBST XB=-18.5,-17.5,28,28.5,0,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,22.5,23.5,2,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,20.5,22.5,0,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,19.5,20.5,2,5 RGB=89,89,89/
&OBST XB=-17.5,-16.5,12.5,13,0,5 RGB=89,89,89/
&OBST XB=-17.5,-17.5,13,19.5,0,5 RGB=89,89,89/
&OBST XB=-16.5,-15,12.5,13,2,5 RGB=89,89,89/
&OBST XB=-15,-13,12.5,13,0,5 RGB=89,89,89/
Stena 179
&OBST XB=-13.5,-13,13,13,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13,13,14,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13,14,15,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13,15,16,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13,16,17,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13,17,17.5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13,17.5,18,0,5 RGB=89,89,89/
&OBST XB=-13,-11.5,18,18,0,5 RGB=89,89,89/
&OBST XB=-11.5,-11,12.5,18,0,5 RGB=89,89,89/
Stena 180
&OBST XB=-13.5,-11,16,16.5,0,5 RGB=89,89,89/
Stena 181
&OBST XB=-13.5,-11,14.5,15,0,5 RGB=89,89,89/
Stena 182
&OBST XB=-13.5,-13,18,19.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-13,19.5,20.5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13,20.5,22,0,5 RGB=89,89,89/
&OBST XB=-13,-6.5,22,22,0,5 RGB=89,89,89/
Stena 183
&OBST XB=-11.5,-11.5,22,27.5,0,5 RGB=89,89,89/
&OBST XB=-11.5,-9,27.5,28,0,5 RGB=89,89,89/
&OBST XB=-9,-8,27.5,28,2,5 RGB=89,89,89/
&OBST XB=-8,-6.5,27.5,28,0,5 RGB=89,89,89/
Stena 184
&OBST XB=-13.5,-13,21.5,27.5,0,5 RGB=89,89,89/
&OBST XB=-13.5,-11.5,27.5,28,0,5 RGB=89,89,89/
Stena 185
&OBST XB=-20,-17.5,12.5,13,0,5 RGB=89,89,89/
&OBST XB=-21,-20,12.5,13,2,5 RGB=89,89,89/
&OBST XB=-26,-21,12.5,13,0,5 RGB=89,89,89/
&OBST XB=-27,-26,12.5,13,2,5 RGB=89,89,89/
&OBST XB=-31.5,-27,12.5,13,0,5 RGB=89,89,89/
&OBST XB=-32.5,-31.5,12.5,13,2,5 RGB=89,89,89/
&OBST XB=-34,-32.5,12.5,13,0,5 RGB=89,89,89/
Stena 186
&OBST XB=-29.5,-29.5,13,22,0,5 RGB=89,89,89/
Stena 187
&OBST XB=-45.5,-29.5,21.5,22,0,5 RGB=89,89,89/
Stena 188
&OBST XB=-50,-45.5,21.5,21.5,0,5 RGB=89,89,89/
Stena 189
&OBST XB=-49,-45,26.5,27,0,5 RGB=89,89,89/
Stena 190
&OBST XB=-30,-29.5,22,31,0,5 RGB=89,89,89/
Stena 191
&OBST XB=-25.5,-25,31,37,0,5 RGB=89,89,89/
Stena 192
&OBST XB=-34.5,-34,31,34,0,5 RGB=89,89,89/
&OBST XB=-34.5,-29,34,34.5,0,5 RGB=89,89,89/
&OBST XB=-29,-27.5,34,34.5,2,5 RGB=89,89,89/
&OBST XB=-27.5,-25,34,34.5,0,5 RGB=89,89,89/
Stena 193
&OBST XB=-24.5,-24,41.5,41.5,0,5 RGB=89,89,89/
&OBST XB=-24,-23,41.5,41.5,2,5 RGB=89,89,89/
&OBST XB=-23,-19.5,41.5,41.5,0,5 RGB=89,89,89/
&OBST XB=-19.5,-19,41.5,46.5,0,5 RGB=89,89,89/
Stena 194
&OBST XB=-45,-34,2.5,2.5,0,5 RGB=89,89,89/
Stena 195
&OBST XB=-22,-19,-15.5,-11,0,5 RGB=89,89,89/
Stena 196
&OBST XB=-28,-25,-15.5,-11,0,5 RGB=89,89,89/
Stena 197
&OBST XB=-16.5,-16.5,31,37,0,5 RGB=89,89,89/
Stena 198
&OBST XB=-12.5,-8.5,31,33.5,0,5 RGB=89,89,89/
Stena 199
&OBST XB=-7.5,-7,31,37.5,0,5 RGB=89,89,89/
&OBST XB=-7.5,-7,37.5,38,0,5 RGB=89,89,89/
&OBST XB=-7.5,-7,37.5,39,2,5 RGB=89,89,89/
&OBST XB=-7.5,-7,39,46.5,0,5 RGB=89,89,89/
Stena 200
&OBST XB=-7.5,-6,44,44.5,0,5 RGB=89,89,89/
&OBST XB=-6,-5,44,44.5,2,5 RGB=89,89,89/
&OBST XB=-5,-4,44,44.5,0,5 RGB=89,89,89/
Stena 201
&OBST XB=-4.5,-4,44,46,0,5 RGB=89,89,89/
Stena 202
&OBST XB=-4.5,-4,38.5,44,0,5 RGB=89,89,89/
&OBST XB=-4.5,-4,37.5,38.5,2,5 RGB=89,89,89/
&OBST XB=-4.5,-1,18.5,19,0,5 RGB=89,89,89/
&OBST XB=-1.5,-1,19,36.5,0,5 RGB=89,89,89/
&OBST XB=-4.5,-1,36.5,37,0,5 RGB=89,89,89/
&OBST XB=-4.5,-4,37,37.5,0,5 RGB=89,89,89/
Stena 203
&OBST XB=-4.5,-4,12.5,13,0,5 RGB=89,89,89/
&OBST XB=-4.5,-3.5,13,13.5,0,5 RGB=89,89,89/
&OBST XB=-4,-3.5,13.5,14,0,5 RGB=89,89,89/
&OBST XB=-3.5,-3,14,14.5,0,5 RGB=89,89,89/
&OBST XB=-3.5,-2.5,14.5,15,0,5 RGB=89,89,89/
&OBST XB=-3,-2.5,15,15.5,0,5 RGB=89,89,89/
&OBST XB=-2.5,-2,15.5,16,0,5 RGB=89,89,89/
&OBST XB=-2,-1.5,16,16.5,0,5 RGB=89,89,89/
&OBST XB=-2,-1,16.5,17,0,5 RGB=89,89,89/
&OBST XB=-1.5,-1,17,19,0,5 RGB=89,89,89/
Stena 204
&OBST XB=-19.5,-19,40,41.5,0,5 RGB=89,89,89/
Stena 205
&OBST XB=-19,-18.5,39.5,39.5,0,5 RGB=89,89,89/
&OBST XB=-18.5,-17,39.5,39.5,2,5 RGB=89,89,89/
&OBST XB=-17,-16.5,39.5,39.5,0,5 RGB=89,89,89/
&OBST XB=-16.5,-16,39.5,46.5,0,5 RGB=89,89,89/
Stena 206
&OBST XB=-16.5,-15.5,44,44.5,0,5 RGB=89,89,89/
&OBST XB=-15.5,-14,44,44.5,2,5 RGB=89,89,89/
&OBST XB=-13.5,-13,36.5,44,0,5 RGB=89,89,89/
&OBST XB=-14,-13,44,44.5,0,5 RGB=89,89,89/
Stena 207
&OBST XB=-13.5,-13,44,46.5,0,5 RGB=89,89,89/
Stena 208
&OBST XB=-10.5,-10,39.5,46,0,5 RGB=89,89,89/
&OBST XB=-10,-8.5,39.5,39.5,0,5 RGB=89,89,89/
&OBST XB=-8.5,-8,39.5,39.5,2,5 RGB=89,89,89/
&OBST XB=-8,-7.5,39.5,39.5,0,5 RGB=89,89,89/
Stena 209
&OBST XB=-10.5,-7.5,44,46,0,5 RGB=89,89,89/
Lestnica 5
&OBST XB=-107,-106.5,30,30.5,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,30,30.5,5,5.5 RGB=255,0,0/
&OBST XB=-107,-106.5,30.5,31,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,30.5,31,5,5.5 RGB=255,0,0/
&OBST XB=-107,-106.5,31,31.5,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,31,31.5,5,5.5 RGB=255,0,0/
&OBST XB=-107,-106.5,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-107,-106.5,31.5,32,5,5.5 RGB=255,0,0/
&OBST XB=-107,-106.5,31.5,32,5.5,5.5 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,5.5,6 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,6,6 RGB=255,0,0/
&OBST XB=-106.5,-106,30,30.5,6,6 RGB=255,0,0/
&OBST XB=-106.5,-106,30.5,31,5.5,5.5 RGB=255,0,0/
&OBST XB=-106.5,-106,30.5,31,5.5,6 RGB=255,0,0/
&OBST XB=-106.5,-106,30.5,31,6,6 RGB=255,0,0/
&OBST XB=-106.5,-106,31,31.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-106.5,-106,31,31.5,5.5,6 RGB=255,0,0/
&OBST XB=-106.5,-106,31,31.5,6,6 RGB=255,0,0/
&OBST XB=-106.5,-106,31.5,32,5.5,5.5 RGB=255,0,0/
&OBST XB=-106.5,-106,31.5,32,5.5,6 RGB=255,0,0/
&OBST XB=-106.5,-106,31.5,32,6,6 RGB=255,0,0/
&OBST XB=-106,-105.5,30,30.5,6,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,30,30.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,30.5,31,6,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,30.5,31,6.5,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31,31.5,6,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31,31.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31,31.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31.5,32,6,6.5 RGB=255,0,0/
&OBST XB=-106,-105.5,31.5,32,6.5,6.5 RGB=255,0,0/
&OBST XB=-105.5,-105,30,30.5,6.5,7 RGB=255,0,0/
&OBST XB=-105.5,-105,30,30.5,7,7 RGB=255,0,0/
&OBST XB=-105.5,-105,30.5,31,6.5,7 RGB=255,0,0/
&OBST XB=-105.5,-105,30.5,31,7,7 RGB=255,0,0/
&OBST XB=-105.5,-105,30.5,31,7,7 RGB=255,0,0/
&OBST XB=-105.5,-105,31,31.5,6.5,7 RGB=255,0,0/
&OBST XB=-105.5,-105,31,31.5,7,7 RGB=255,0,0/
&OBST XB=-105.5,-105,31,31.5,7,7 RGB=255,0,0/
&OBST XB=-105.5,-105,31.5,32,6.5,7 RGB=255,0,0/
&OBST XB=-105.5,-105,31.5,32,7,7 RGB=255,0,0/
&OBST XB=-105,-104.5,30,30.5,7,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30,30.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30.5,31,7,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30.5,31,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,30.5,31,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31,31.5,7,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31,31.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31.5,32,7,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,31.5,32,7.5,7.5 RGB=255,0,0/
Lestnica 6
&OBST XB=-107,-106.5,33.5,34,9.5,9.5 RGB=255,0,0/
&OBST XB=-107,-106.5,33.5,34,10,10 RGB=255,0,0/
&OBST XB=-107,-106.5,34,34.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-107,-106.5,34,34.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-107,-106.5,34,34.5,10,10 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,35,9.5,9.5 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,35,10,10 RGB=255,0,0/
&OBST XB=-107,-106.5,35,35.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-107,-106.5,35,35.5,10,10 RGB=255,0,0/
&OBST XB=-106.5,-106,33.5,34,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,33.5,34,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,33.5,34,9.5,9.5 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,34,34.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,35,9.5,9.5 RGB=255,0,0/
&OBST XB=-106.5,-106,35,35.5,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,35,35.5,9,9 RGB=255,0,0/
&OBST XB=-106.5,-106,35,35.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-106,-105.5,33.5,34,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,33.5,34,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34,34.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34,34.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34.5,35,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,34.5,35,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,35,35.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-106,-105.5,35,35.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-105.5,-105,33.5,34,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,33.5,34,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,33.5,34,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,34,34.5,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,34,34.5,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,34.5,35,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,34.5,35,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-105.5,-105,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-105,-104.5,33.5,34,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,33.5,34,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34,34.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34,34.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34.5,35,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,34.5,35,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,35,35.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,35,35.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-104.5,35,35.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-105,-105,33.5,34,7.5,8 RGB=255,0,0/
&OBST XB=-105.5,-105.5,33.5,34,8,8.5 RGB=255,0,0/
&OBST XB=-105.5,-105.5,33.5,34,8,8.5 RGB=255,0,0/
&OBST XB=-106,-106,33.5,34,8.5,9 RGB=255,0,0/
&OBST XB=-106.5,-106.5,33.5,34,9,9.5 RGB=255,0,0/
&OBST XB=-107,-107,33.5,34,9.5,10 RGB=255,0,0/
&OBST XB=-105,-105,34,34.5,7.5,8 RGB=255,0,0/
&OBST XB=-105.5,-105.5,34,34.5,8,8.5 RGB=255,0,0/
&OBST XB=-106,-106,34,34.5,8.5,9 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34,34.5,9,9.5 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34,34.5,9,9.5 RGB=255,0,0/
&OBST XB=-107,-107,34,34.5,9.5,10 RGB=255,0,0/
&OBST XB=-107,-107,34,34.5,9.5,10 RGB=255,0,0/
&OBST XB=-105,-105,34.5,35,7.5,8 RGB=255,0,0/
&OBST XB=-105.5,-105.5,34.5,35,8,8.5 RGB=255,0,0/
&OBST XB=-106,-106,34.5,35,8.5,9 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34.5,35,9,9.5 RGB=255,0,0/
&OBST XB=-106.5,-106.5,34.5,35,9,9.5 RGB=255,0,0/
&OBST XB=-107,-107,34.5,35,9.5,10 RGB=255,0,0/
&OBST XB=-105,-105,35,35.5,7.5,8 RGB=255,0,0/
&OBST XB=-105,-105,35,35.5,7.5,8 RGB=255,0,0/
&OBST XB=-105.5,-105.5,35,35.5,8,8.5 RGB=255,0,0/
&OBST XB=-105.5,-105.5,35,35.5,8,8.5 RGB=255,0,0/
&OBST XB=-106,-106,35,35.5,8.5,9 RGB=255,0,0/
&OBST XB=-106.5,-106.5,35,35.5,9,9.5 RGB=255,0,0/
&OBST XB=-107,-107,35,35.5,9.5,10 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,34.5,9.5,10 RGB=255,0,0/
&OBST XB=-107,-106.5,34.5,34.5,9.5,10 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,34.5,9,9.5 RGB=255,0,0/
&OBST XB=-106.5,-106,34.5,34.5,9,9.5 RGB=255,0,0/
Lestnica 7
&OBST XB=-112,-111.5,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-112,-111.5,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,6,6 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-24.5,5,5.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25,-24.5,5,5.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25,-24.5,5,5.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-26.5,7,7 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26,6.5,6.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-25.5,6,6 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,5.5,5.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,5,5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,5,5.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25.5,5.5,6 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-25,5.5,6 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-26,6,6.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26.5,6.5,7 RGB=255,0,0/
&OBST XB=-112,-111.5,-27,-27,7,7.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25.5,5.5,6 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-26,6,6.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26.5,6.5,7 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-27,7,7.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-27,7,7.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25.5,5.5,6 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-26,6,6.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26.5,6.5,7 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26.5,6.5,7 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-27,7,7.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25.5,5.5,6 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25.5,5.5,6 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-26,6,6.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26.5,6.5,7 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-27,7,7.5 RGB=255,0,0/
&OBST XB=-112,-112,-25.5,-25,5.5,6 RGB=255,0,0/
&OBST XB=-110.5,-110.5,-25.5,-25,5.5,6 RGB=255,0,0/
Lestnica 8
&OBST XB=-114.5,-114,-27,-26.5,7.5,8 RGB=255,0,0/
&OBST XB=-114.5,-114,-27,-26.5,8,8 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,8,8.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,8.5,8.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,8.5,8.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26,-25.5,8.5,9 RGB=255,0,0/
&OBST XB=-114.5,-114,-26,-25.5,9,9 RGB=255,0,0/
&OBST XB=-114.5,-114,-25.5,-25,9,9.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25.5,-25,9.5,9.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-114,-113.5,-27,-26.5,7.5,8 RGB=255,0,0/
&OBST XB=-114,-113.5,-27,-26.5,8,8 RGB=255,0,0/
&OBST XB=-114,-113.5,-26.5,-26,8,8.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-26.5,-26,8.5,8.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-26,-25.5,8.5,9 RGB=255,0,0/
&OBST XB=-114,-113.5,-26,-25.5,9,9 RGB=255,0,0/
&OBST XB=-114,-113.5,-25.5,-25,9,9.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25.5,-25,9.5,9.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-113.5,-113,-27,-26.5,7.5,8 RGB=255,0,0/
&OBST XB=-113.5,-113,-27,-26.5,8,8 RGB=255,0,0/
&OBST XB=-113.5,-113,-26.5,-26,8,8.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-26.5,-26,8.5,8.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-26,-25.5,8.5,9 RGB=255,0,0/
&OBST XB=-113.5,-113,-26,-25.5,9,9 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,9,9.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,9,9.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,9.5,9.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,7.5,8 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,8,8 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,8,8 RGB=255,0,0/
&OBST XB=-113,-112.5,-26.5,-26,8,8.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-26.5,-26,8.5,8.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-26,-25.5,8.5,9 RGB=255,0,0/
&OBST XB=-113,-112.5,-26,-25.5,9,9 RGB=255,0,0/
&OBST XB=-113,-112.5,-25.5,-25,9,9.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25.5,-25,9.5,9.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-114.5,-114,-24.5,-24.5,9.5,10 RGB=255,0,0/
&OBST XB=-114,-113.5,-24.5,-24.5,9.5,10 RGB=255,0,0/
&OBST XB=-114,-113.5,-24.5,-24.5,9.5,10 RGB=255,0,0/
&OBST XB=-113.5,-113,-24.5,-24.5,9.5,10 RGB=255,0,0/
&OBST XB=-113,-112.5,-24.5,-24.5,9.5,10 RGB=255,0,0/
&OBST XB=-113.5,-113.5,-25,-24.5,9.5,10 RGB=255,0,0/
&OBST XB=-113.5,-113.5,-25,-24.5,9.5,10 RGB=255,0,0/
Lestnica 13
&OBST XB=-78.5,-78,29.5,30,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,29.5,30,7.5,8 RGB=255,0,0/
&OBST XB=-78.5,-78,29.5,30,8,8 RGB=255,0,0/
&OBST XB=-78.5,-78,29.5,30,8,8 RGB=255,0,0/
&OBST XB=-78.5,-78,30,30.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,30,30.5,7.5,8 RGB=255,0,0/
&OBST XB=-78.5,-78,30,30.5,8,8 RGB=255,0,0/
&OBST XB=-78.5,-78,30.5,31,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,30.5,31,7.5,8 RGB=255,0,0/
&OBST XB=-78.5,-78,30.5,31,8,8 RGB=255,0,0/
&OBST XB=-78.5,-78,31,31.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,31,31.5,7.5,8 RGB=255,0,0/
&OBST XB=-78.5,-78,31,31.5,8,8 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,7.5,8 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,8,8 RGB=255,0,0/
&OBST XB=-78.5,-78,31.5,32,8,8 RGB=255,0,0/
&OBST XB=-78,-77.5,29.5,30,8,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,29.5,30,8.5,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30,30.5,8,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30,30.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30.5,31,8,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,30.5,31,8.5,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31,31.5,8,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31,31.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31.5,32,8,8.5 RGB=255,0,0/
&OBST XB=-78,-77.5,31.5,32,8.5,8.5 RGB=255,0,0/
&OBST XB=-77.5,-77,29.5,30,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,29.5,30,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,30,30.5,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,30,30.5,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,30,30.5,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,30.5,31,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,30.5,31,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,31,31.5,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,31,31.5,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,31,31.5,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,31.5,32,9,9 RGB=255,0,0/
&OBST XB=-77.5,-77,31.5,32,9,9 RGB=255,0,0/
&OBST XB=-77,-76.5,29.5,30,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,29.5,30,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,29.5,30,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30,30.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30,30.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30,30.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30.5,31,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30.5,31,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,30.5,31,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31,31.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31,31.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31,31.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31.5,32,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31.5,32,9.5,9.5 RGB=255,0,0/
&OBST XB=-77,-76.5,31.5,32,9.5,9.5 RGB=255,0,0/
&OBST XB=-76.5,-76,29.5,30,10,10 RGB=255,0,0/
&OBST XB=-76.5,-76,30,30.5,10,10 RGB=255,0,0/
&OBST XB=-76.5,-76,30.5,31,10,10 RGB=255,0,0/
&OBST XB=-76.5,-76,30.5,31,10,10 RGB=255,0,0/
&OBST XB=-76.5,-76,30.5,31,10,10 RGB=255,0,0/
&OBST XB=-76.5,-76,31,31.5,10,10 RGB=255,0,0/
&OBST XB=-76.5,-76,31.5,32,10,10 RGB=255,0,0/
&OBST XB=-77.5,-77.5,29.5,30,8.5,9 RGB=255,0,0/
&OBST XB=-77,-77,29.5,30,9,9.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,29.5,30,9.5,10 RGB=255,0,0/
&OBST XB=-77.5,-77.5,30,30.5,8.5,9 RGB=255,0,0/
&OBST XB=-77.5,-77.5,30,30.5,8.5,9 RGB=255,0,0/
&OBST XB=-77,-77,30,30.5,9,9.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30,30.5,9.5,10 RGB=255,0,0/
&OBST XB=-77.5,-77.5,30.5,31,8.5,9 RGB=255,0,0/
&OBST XB=-77,-77,30.5,31,9,9.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30.5,31,9.5,10 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30.5,31,9.5,10 RGB=255,0,0/
&OBST XB=-76.5,-76.5,30.5,31,9.5,10 RGB=255,0,0/
&OBST XB=-77.5,-77.5,31,31.5,8.5,9 RGB=255,0,0/
&OBST XB=-77.5,-77.5,31,31.5,8.5,9 RGB=255,0,0/
&OBST XB=-77,-77,31,31.5,9,9.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,31,31.5,9.5,10 RGB=255,0,0/
&OBST XB=-77.5,-77.5,31.5,32,8.5,9 RGB=255,0,0/
&OBST XB=-77,-77,31.5,32,9,9.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,31.5,32,9.5,10 RGB=255,0,0/
Lestnica 14
&OBST XB=-78.5,-78,33,33.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,33,33.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,33,33.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,33.5,34,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,33.5,34,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,33.5,34,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,34,34.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,34.5,35,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,34.5,35,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,34.5,35,7.5,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78,35,35.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,35,35.5,7,7 RGB=255,0,0/
&OBST XB=-78.5,-78,35,35.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33,33.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33,33.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33.5,34,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33.5,34,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,33.5,34,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34,34.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34,34.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34.5,35,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34.5,35,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,34.5,35,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,35,35.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-78,-77.5,35,35.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-77.5,-77,33,33.5,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,33,33.5,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,33.5,34,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,33.5,34,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,33.5,34,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,34,34.5,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,34,34.5,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,34.5,35,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,34.5,35,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,35,35.5,6,6 RGB=255,0,0/
&OBST XB=-77.5,-77,35,35.5,6,6 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33,33.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33.5,34,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33.5,34,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,33.5,34,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34,34.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34,34.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34,34.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34.5,35,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34.5,35,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,34.5,35,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-77,-76.5,35,35.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-76.5,-76,33,33.5,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,33,33.5,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,33.5,34,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,34,34.5,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,34.5,35,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76,35,35.5,5,5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,33,33.5,5,5.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,33,33.5,5,5.5 RGB=255,0,0/
&OBST XB=-77,-77,33,33.5,5.5,6 RGB=255,0,0/
&OBST XB=-77.5,-77.5,33,33.5,6,6.5 RGB=255,0,0/
&OBST XB=-78,-78,33,33.5,6.5,7 RGB=255,0,0/
&OBST XB=-78.5,-78.5,33,33.5,7,7.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,33.5,34,5,5.5 RGB=255,0,0/
&OBST XB=-77,-77,33.5,34,5.5,6 RGB=255,0,0/
&OBST XB=-77.5,-77.5,33.5,34,6,6.5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,33.5,34,6,6.5 RGB=255,0,0/
&OBST XB=-78,-78,33.5,34,6.5,7 RGB=255,0,0/
&OBST XB=-78.5,-78.5,33.5,34,7,7.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,34,34.5,5,5.5 RGB=255,0,0/
&OBST XB=-77,-77,34,34.5,5.5,6 RGB=255,0,0/
&OBST XB=-77.5,-77.5,34,34.5,6,6.5 RGB=255,0,0/
&OBST XB=-78,-78,34,34.5,6.5,7 RGB=255,0,0/
&OBST XB=-78.5,-78.5,34,34.5,7,7.5 RGB=255,0,0/
&OBST XB=-78.5,-78.5,34,34.5,7,7.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,34.5,35,5,5.5 RGB=255,0,0/
&OBST XB=-77,-77,34.5,35,5.5,6 RGB=255,0,0/
&OBST XB=-77.5,-77.5,34.5,35,6,6.5 RGB=255,0,0/
&OBST XB=-77.5,-77.5,34.5,35,6,6.5 RGB=255,0,0/
&OBST XB=-78,-78,34.5,35,6.5,7 RGB=255,0,0/
&OBST XB=-78.5,-78.5,34.5,35,7,7.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,35,35.5,5,5.5 RGB=255,0,0/
&OBST XB=-76.5,-76.5,35,35.5,5,5.5 RGB=255,0,0/
&OBST XB=-77,-77,35,35.5,5.5,6 RGB=255,0,0/
&OBST XB=-77.5,-77.5,35,35.5,6,6.5 RGB=255,0,0/
&OBST XB=-78,-78,35,35.5,6.5,7 RGB=255,0,0/
&OBST XB=-78.5,-78.5,35,35.5,7,7.5 RGB=255,0,0/
Lestnica 17
&OBST XB=-49.5,-49,33.5,34,9.5,10 RGB=255,0,0/
&OBST XB=-49.5,-49,33.5,34,10,10 RGB=255,0,0/
&OBST XB=-49.5,-49,34,34.5,9.5,10 RGB=255,0,0/
&OBST XB=-49.5,-49,34,34.5,9.5,10 RGB=255,0,0/
&OBST XB=-49.5,-49,34,34.5,10,10 RGB=255,0,0/
&OBST XB=-49.5,-49,34.5,35,9.5,10 RGB=255,0,0/
&OBST XB=-49.5,-49,34.5,35,10,10 RGB=255,0,0/
&OBST XB=-49.5,-49,35,35.5,9.5,10 RGB=255,0,0/
&OBST XB=-49.5,-49,35,35.5,10,10 RGB=255,0,0/
&OBST XB=-49,-48.5,33.5,34,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,33.5,34,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,33.5,34,9.5,9.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34.5,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34.5,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,35,9.5,9.5 RGB=255,0,0/
&OBST XB=-49,-48.5,35,35.5,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,35,35.5,9,9 RGB=255,0,0/
&OBST XB=-49,-48.5,35,35.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-48.5,-48,33.5,34,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,33.5,34,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,33.5,34,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34,34.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34,34.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34.5,35,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,34.5,35,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,35,35.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48,35,35.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-48,-47.5,33.5,34,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,33.5,34,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,33.5,34,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,34,34.5,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,34,34.5,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,34,34.5,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,34.5,35,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,34.5,35,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,34.5,35,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-48,-47.5,35,35.5,8,8 RGB=255,0,0/
&OBST XB=-47.5,-47,33,33.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,33.5,34,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,34,34.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,34.5,35,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,35,35.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,33.5,34,7.5,8 RGB=255,0,0/
&OBST XB=-48,-48,33.5,34,8,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,33.5,34,8.5,9 RGB=255,0,0/
&OBST XB=-48.5,-48.5,33.5,34,8.5,9 RGB=255,0,0/
&OBST XB=-49,-49,33.5,34,9,9.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,34,34.5,7.5,8 RGB=255,0,0/
&OBST XB=-48,-48,34,34.5,8,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,34,34.5,8.5,9 RGB=255,0,0/
&OBST XB=-49,-49,34,34.5,9,9.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,34.5,35,7.5,8 RGB=255,0,0/
&OBST XB=-48,-48,34.5,35,8,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,34.5,35,8.5,9 RGB=255,0,0/
&OBST XB=-49,-49,34.5,35,9,9.5 RGB=255,0,0/
&OBST XB=-49,-49,34.5,35,9,9.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,35,35.5,7.5,8 RGB=255,0,0/
&OBST XB=-48,-48,35,35.5,8,8.5 RGB=255,0,0/
&OBST XB=-48,-48,35,35.5,8,8.5 RGB=255,0,0/
&OBST XB=-48.5,-48.5,35,35.5,8.5,9 RGB=255,0,0/
&OBST XB=-49,-49,35,35.5,9,9.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34,34,9,9.5 RGB=255,0,0/
&OBST XB=-49,-48.5,34.5,34.5,9,9.5 RGB=255,0,0/
Lestnica 18
&OBST XB=-49.5,-49,30,30.5,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,30,30.5,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,30.5,31,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,30.5,31,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,31,31.5,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,31,31.5,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-49.5,-49,32,32.5,5,5 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,5.5,6 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,6,6 RGB=255,0,0/
&OBST XB=-49,-48.5,30,30.5,6,6 RGB=255,0,0/
&OBST XB=-49,-48.5,30.5,31,5.5,5.5 RGB=255,0,0/
&OBST XB=-49,-48.5,30.5,31,5.5,6 RGB=255,0,0/
&OBST XB=-49,-48.5,30.5,31,6,6 RGB=255,0,0/
&OBST XB=-49,-48.5,31,31.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-49,-48.5,31,31.5,5.5,6 RGB=255,0,0/
&OBST XB=-49,-48.5,31,31.5,6,6 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,5.5,5.5 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,5.5,6 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,6,6 RGB=255,0,0/
&OBST XB=-49,-48.5,31.5,32,6,6 RGB=255,0,0/
&OBST XB=-48.5,-48,30,30.5,6,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,30,30.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,30.5,31,6,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,30.5,31,6.5,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31,31.5,6,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31,31.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31.5,32,6,6.5 RGB=255,0,0/
&OBST XB=-48.5,-48,31.5,32,6.5,6.5 RGB=255,0,0/
&OBST XB=-48,-47.5,30,30.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,30,30.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,30,30.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,30.5,31,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31,31.5,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31.5,32,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31.5,32,7,7 RGB=255,0,0/
&OBST XB=-48,-47.5,31.5,32,7,7 RGB=255,0,0/
&OBST XB=-47.5,-47,30,30.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,30.5,31,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,31,31.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47,31.5,32,7.5,7.5 RGB=255,0,0/
&OBST XB=-49,-49,30,30.5,5,5.5 RGB=255,0,0/
&OBST XB=-48,-48,30,30.5,6.5,7 RGB=255,0,0/
&OBST XB=-47.5,-47.5,30,30.5,7,7.5 RGB=255,0,0/
&OBST XB=-49,-49,30.5,31,5,5.5 RGB=255,0,0/
&OBST XB=-48,-48,30.5,31,6.5,7 RGB=255,0,0/
&OBST XB=-48,-48,30.5,31,6.5,7 RGB=255,0,0/
&OBST XB=-47.5,-47.5,30.5,31,7,7.5 RGB=255,0,0/
&OBST XB=-49,-49,31,31.5,5,5.5 RGB=255,0,0/
&OBST XB=-48,-48,31,31.5,6.5,7 RGB=255,0,0/
&OBST XB=-47.5,-47.5,31,31.5,7,7.5 RGB=255,0,0/
&OBST XB=-47.5,-47.5,31,31.5,7,7.5 RGB=255,0,0/
&OBST XB=-49,-49,31.5,32,5,5.5 RGB=255,0,0/
&OBST XB=-48,-48,31.5,32,6.5,7 RGB=255,0,0/
&OBST XB=-47.5,-47.5,31.5,32,7,7.5 RGB=255,0,0/
&OBST XB=-49.5,-49,30,30,5,5.5 RGB=255,0,0/
&OBST XB=-49.5,-49,32,32,5,5.5 RGB=255,0,0/
Lestnica 21
&OBST XB=-8.5,-8,23.5,24,7.5,8 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,8,8 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,8,8 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,8,8.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,8.5,9 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,9,9 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,9,9.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,9.5,10 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,7.5,8 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,8,8 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,8,8.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,8.5,9 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,9,9 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,9,9.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,9.5,10 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,7.5,8 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,8,8 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,8,8.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,8.5,9 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,9,9 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,9,9 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,9,9.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,9.5,10 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,10,10 RGB=255,0,0/
Lestnica 22
&OBST XB=-11.5,-11,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,7,7 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,6,6 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,26,5,5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,5,5.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,5,5.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,5.5,6 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,5.5,6 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,24.5,6,6.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24,6.5,7 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,23.5,7,7.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,25.5,5,5.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25,5.5,6 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,24.5,6,6.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,6.5,7 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,6.5,7 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,7,7.5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,7,7.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,25.5,5,5.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25,5.5,6 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,6,6.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,6,6.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,6.5,7 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,6.5,7 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,23.5,7,7.5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,25.5,5,5.5 RGB=255,0,0/
&OBST XB=-11,-11,25.5,26,5,5.5 RGB=255,0,0/
&OBST XB=-10,-10,25.5,26,5,5.5 RGB=255,0,0/
Lestnica 33
&OBST XB=-17.5,-17,-22.5,-22,5.5,5.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22.5,-22,5.5,5.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,5.5,5.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,6,6 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,6,6 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,6,6 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,6,6 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,6,6.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,6.5,6.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,6.5,6.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,6,6.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,6.5,6.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,6.5,7 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,7,7 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,7,7 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,6.5,7 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,7,7 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,7,7 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,7,7.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,7.5,7.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,7,7.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22.5,-22,5,5.5 RGB=255,0,0/
&OBST XB=-17,-17,-22.5,-22,5.5,6 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22,-21.5,5,5.5 RGB=255,0,0/
&OBST XB=-17,-17,-22,-21.5,5.5,6 RGB=255,0,0/
Lestnica 34
&OBST XB=-15,-14.5,-25.5,-25,10,10 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25.5,-25,10,10 RGB=255,0,0/
&OBST XB=-14.5,-14,-25.5,-25,10,10 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25.5,-25,10,10 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,9.5,9.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,9,9 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,8.5,8.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,8,8 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,7.5,7.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,7.5,8 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,8,8.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,8,8.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,8.5,9 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,8.5,9 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,9,9.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-25,9.5,10 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-23,7.5,8 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23.5,8,8.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-24,8.5,9 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,9,9.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,9,9.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,9.5,10 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,9.5,10 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,7.5,8 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,7.5,8 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23.5,8,8.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,8.5,9 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24.5,9,9.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-25,9.5,10 RGB=255,0,0/
Ploshhadka 3
&OBST XB=-104.5,-102.5,29,35.5,7.5,7.5 RGB=255,0,0/
Ploshhadka 4
&OBST XB=-114.5,-110,-29,-27,7.5,7.5 RGB=255,0,0/
Ploshhadka 7
&OBST XB=-80.5,-78.5,29.5,35.5,7.5,7.5 RGB=255,0,0/
Ploshhadka 9
&OBST XB=-47,-45.5,30,35.5,7.5,7.5 RGB=255,0,0/
Ploshhadka 11
&OBST XB=-11.5,-7,22,23.5,7.5,7.5 RGB=255,0,0/
Ploshhadka 17
&OBST XB=-15,-13.5,-22.5,-21.5,7.5,7.5 RGB=255,0,0/
Stena 25
&OBST XB=-73.5,-73,29,35.5,5,10 RGB=89,89,89/
&OBST XB=-116,-115,21,35.5,5,10 RGB=89,89,89/
&OBST XB=-116,-73,35.5,36.5,5,10 RGB=89,89,89/
&OBST XB=-73.5,-73,28.5,29,5,10 RGB=89,89,89/
Stena 26
&OBST XB=-116,-115,-22,21.5,5,10 RGB=89,89,89/
&OBST XB=-115.5,-115.5,21.5,22,5,10 RGB=89,89,89/
Stena 27
&OBST XB=-67,-45,-30.5,-30,5,10 RGB=89,89,89/
&OBST XB=-45.5,-45,-30,-29.5,5,10 RGB=89,89,89/
&OBST XB=-67,-66.5,-30,-29.5,5,10 RGB=89,89,89/
&OBST XB=-115.5,-66.5,-29.5,-29,5,10 RGB=89,89,89/
&OBST XB=-45.5,-19,-29.5,-29,5,10 RGB=89,89,89/
Stena 28
&OBST XB=-116,-114.5,-30,-21.5,5,10 RGB=89,89,89/
Stena 29
&OBST XB=-109,-108.5,-29.5,-28.5,5,10 RGB=89,89,89/
&OBST XB=-109,-108.5,-28.5,-27.5,7,10 RGB=89,89,89/
&OBST XB=-109,-108.5,-27.5,-27,5,10 RGB=89,89,89/
&OBST XB=-110,-108.5,-27,-26.5,5,10 RGB=89,89,89/
&OBST XB=-110,-110,-26.5,-22,5,10 RGB=89,89,89/
&OBST XB=-115,-110,-22,-21.5,5,10 RGB=89,89,89/
Stena 30
&OBST XB=-20,-19.5,-29,-24,5,10 RGB=89,89,89/
&OBST XB=-20,-19.5,-24,-23,7,10 RGB=89,89,89/
&OBST XB=-19.5,-13.5,-29.5,-29,5,10 RGB=89,89,89/
&OBST XB=-20,-19.5,-23,-21.5,5,10 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29,-21.5,5,10 RGB=89,89,89/
&OBST XB=-20,-13.5,-21.5,-21,5,10 RGB=89,89,89/
Stena 31
&OBST XB=-14,-13.5,-21,-17,5,10 RGB=89,89,89/
&OBST XB=-6.5,-6.5,-17,36.5,5,10 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,37,5,10 RGB=89,89,89/
&OBST XB=-4.5,-4.5,37,46,5,10 RGB=89,89,89/
&OBST XB=-13.5,-13,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-13,-12.5,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-12.5,-12,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-12,-11.5,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-11.5,-11,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-11,-10.5,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-10.5,-10,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-10,-9.5,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-9.5,-9,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-9,-8.5,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-8.5,-8,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-8,-7.5,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-7.5,-7,-17,-17,5,10 RGB=89,89,89/
&OBST XB=-7,-6.5,-17,-17,5,10 RGB=89,89,89/
Stena 32
&OBST XB=-73.5,-43,35.5,36,5,10 RGB=89,89,89/
&OBST XB=-44,-43,36,45.5,5,10 RGB=89,89,89/
&OBST XB=-44,-4.5,45.5,46,5,10 RGB=89,89,89/
Stena 33
&OBST XB=-110,-109.5,28,36.5,5,10 RGB=89,89,89/
Stena 34
&OBST XB=-110,-102.5,28,28.5,5,10 RGB=89,89,89/
&OBST XB=-102.5,-102.5,28.5,29.5,5,10 RGB=89,89,89/
&OBST XB=-102.5,-102,29.5,29.5,5,10 RGB=89,89,89/
&OBST XB=-102,-101,29.5,29.5,7,10 RGB=89,89,89/
&OBST XB=-100,-100,29.5,36.5,5,10 RGB=89,89,89/
&OBST XB=-101,-100.5,29.5,29.5,5,10 RGB=89,89,89/
&OBST XB=-100.5,-100,29.5,29.5,5,10 RGB=89,89,89/
Stena 35
&OBST XB=-82,-73.5,29.5,29.5,5,10 RGB=89,89,89/
&OBST XB=-83,-82,29.5,29.5,7,10 RGB=89,89,89/
&OBST XB=-84,-83.5,29.5,36,5,10 RGB=89,89,89/
&OBST XB=-83.5,-83,29.5,29.5,5,10 RGB=89,89,89/
Stena 36
&OBST XB=-53,-52.5,29.5,35.5,5,10 RGB=89,89,89/
&OBST XB=-52.5,-48,29.5,29.5,5,10 RGB=89,89,89/
&OBST XB=-48,-47.5,28.5,29.5,5,10 RGB=89,89,89/
&OBST XB=-47.5,-47,28.5,28.5,5,10 RGB=89,89,89/
&OBST XB=-47,-46,28.5,28.5,7,10 RGB=89,89,89/
&OBST XB=-46,-45.5,28.5,28.5,5,10 RGB=89,89,89/
&OBST XB=-45.5,-45,28.5,36,5,10 RGB=89,89,89/
Stena 37
&OBST XB=-19.5,-19.5,39,46,5,10 RGB=89,89,89/
Stena 38
&OBST XB=-19.5,-18.5,39,39.5,5,10 RGB=89,89,89/
&OBST XB=-18.5,-17.5,39,39.5,7,10 RGB=89,89,89/
&OBST XB=-17.5,-16.5,39,39.5,5,10 RGB=89,89,89/
Stena 63
&OBST XB=-17,-16.5,39,46,5,10 RGB=89,89,89/
Stena 90
&OBST XB=-46.5,-46,-30,-23.5,5,10 RGB=89,89,89/
&OBST XB=-46.5,-46,-23.5,-22.5,7,10 RGB=89,89,89/
&OBST XB=-46.5,-46,-22.5,-7,5,10 RGB=89,89,89/
&OBST XB=-46,-46,-7,-6.5,5,10 RGB=89,89,89/
&OBST XB=-46,-45.5,-6.5,-5,5,10 RGB=89,89,89/
&OBST XB=-45.5,-45.5,-5,-3,5,10 RGB=89,89,89/
&OBST XB=-45.5,-45.5,-3,-2,7,10 RGB=89,89,89/
&OBST XB=-45.5,-45.5,-2,28.5,5,10 RGB=89,89,89/
Stena 91
&OBST XB=-43.5,-21.5,30.5,31,5,10 RGB=89,89,89/
&OBST XB=-43.5,-43,31,35.5,5,10 RGB=89,89,89/
&OBST XB=-21.5,-20.5,30.5,31,7,10 RGB=89,89,89/
&OBST XB=-20.5,-19,30.5,31,5,10 RGB=89,89,89/
&OBST XB=-19.5,-19,31,36.5,5,10 RGB=89,89,89/
&OBST XB=-44,-19,36.5,37,5,10 RGB=89,89,89/
Stena 167
&OBST XB=-28.5,-28,33,33.5,5,10 RGB=89,89,89/
&OBST XB=-34.5,-34,30.5,33.5,5,10 RGB=89,89,89/
&OBST XB=-34.5,-28,33.5,34,5,10 RGB=89,89,89/
&OBST XB=-28.5,-28,32,33,7,10 RGB=89,89,89/
&OBST XB=-28.5,-28,30.5,32,5,10 RGB=89,89,89/
Stena 210
&OBST XB=-25.5,-25,30.5,37,5,10 RGB=89,89,89/
Stena 223
&OBST XB=-7.5,-6.5,21.5,22,5,10 RGB=89,89,89/
&OBST XB=-8.5,-7,21.5,22,7,10 RGB=89,89,89/
&OBST XB=-12,-11.5,21.5,27.5,5,10 RGB=89,89,89/
&OBST XB=-11.5,-8.5,21.5,22,5,10 RGB=89,89,89/
&OBST XB=-11.5,-6.5,27.5,27.5,5,10 RGB=89,89,89/
Lestnica 9
&OBST XB=-112,-111.5,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-112,-111.5,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25,11,11 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-24.5,10,10.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-111.5,-111,-25,-24.5,10,10.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-111,-110.5,-25,-24.5,10,10.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-26.5,12,12 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26,11.5,11.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-25.5,11,11 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25,10.5,10.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,10,10 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,10,10.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25,-24.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-25.5,-25.5,10.5,11 RGB=255,0,0/
&OBST XB=-112,-111.5,-25,-25,10.5,11 RGB=255,0,0/
&OBST XB=-112,-111.5,-26,-26,11,11.5 RGB=255,0,0/
&OBST XB=-112,-111.5,-26.5,-26.5,11.5,12 RGB=255,0,0/
&OBST XB=-112,-111.5,-27,-27,12,12.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-25.5,-25.5,10.5,11 RGB=255,0,0/
&OBST XB=-111.5,-111,-26,-26,11,11.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-26.5,-26.5,11.5,12 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-27,12,12.5 RGB=255,0,0/
&OBST XB=-111.5,-111,-27,-27,12,12.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-25.5,-25.5,10.5,11 RGB=255,0,0/
&OBST XB=-111,-110.5,-26,-26,11,11.5 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26.5,11.5,12 RGB=255,0,0/
&OBST XB=-111,-110.5,-26.5,-26.5,11.5,12 RGB=255,0,0/
&OBST XB=-111,-110.5,-27,-27,12,12.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25.5,10.5,11 RGB=255,0,0/
&OBST XB=-110.5,-110,-25.5,-25.5,10.5,11 RGB=255,0,0/
&OBST XB=-110.5,-110,-26,-26,11,11.5 RGB=255,0,0/
&OBST XB=-110.5,-110,-26.5,-26.5,11.5,12 RGB=255,0,0/
&OBST XB=-110.5,-110,-27,-27,12,12.5 RGB=255,0,0/
&OBST XB=-112,-112,-25.5,-25,10.5,11 RGB=255,0,0/
&OBST XB=-110.5,-110.5,-25.5,-25,10.5,11 RGB=255,0,0/
Lestnica 10
&OBST XB=-114.5,-114,-27,-26.5,12.5,13 RGB=255,0,0/
&OBST XB=-114.5,-114,-27,-26.5,13,13 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,13,13.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,13.5,13.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26.5,-26,13.5,13.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-26,-25.5,13.5,14 RGB=255,0,0/
&OBST XB=-114.5,-114,-26,-25.5,14,14 RGB=255,0,0/
&OBST XB=-114.5,-114,-25.5,-25,14,14.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25.5,-25,14.5,14.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-114.5,-114,-25,-24.5,15,15 RGB=255,0,0/
&OBST XB=-114,-113.5,-27,-26.5,12.5,13 RGB=255,0,0/
&OBST XB=-114,-113.5,-27,-26.5,13,13 RGB=255,0,0/
&OBST XB=-114,-113.5,-26.5,-26,13,13.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-26.5,-26,13.5,13.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-26,-25.5,13.5,14 RGB=255,0,0/
&OBST XB=-114,-113.5,-26,-25.5,14,14 RGB=255,0,0/
&OBST XB=-114,-113.5,-25.5,-25,14,14.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25.5,-25,14.5,14.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-114,-113.5,-25,-24.5,15,15 RGB=255,0,0/
&OBST XB=-113.5,-113,-27,-26.5,12.5,13 RGB=255,0,0/
&OBST XB=-113.5,-113,-27,-26.5,13,13 RGB=255,0,0/
&OBST XB=-113.5,-113,-26.5,-26,13,13.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-26.5,-26,13.5,13.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-26,-25.5,13.5,14 RGB=255,0,0/
&OBST XB=-113.5,-113,-26,-25.5,14,14 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,14,14.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,14,14.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25.5,-25,14.5,14.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-113.5,-113,-25,-24.5,15,15 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,12.5,13 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,13,13 RGB=255,0,0/
&OBST XB=-113,-112.5,-27,-26.5,13,13 RGB=255,0,0/
&OBST XB=-113,-112.5,-26.5,-26,13,13.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-26.5,-26,13.5,13.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-26,-25.5,13.5,14 RGB=255,0,0/
&OBST XB=-113,-112.5,-26,-25.5,14,14 RGB=255,0,0/
&OBST XB=-113,-112.5,-25.5,-25,14,14.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25.5,-25,14.5,14.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-113,-112.5,-25,-24.5,15,15 RGB=255,0,0/
&OBST XB=-114.5,-114,-24.5,-24.5,14.5,15 RGB=255,0,0/
&OBST XB=-114,-113.5,-24.5,-24.5,14.5,15 RGB=255,0,0/
&OBST XB=-114,-113.5,-24.5,-24.5,14.5,15 RGB=255,0,0/
&OBST XB=-113.5,-113,-24.5,-24.5,14.5,15 RGB=255,0,0/
&OBST XB=-113,-112.5,-24.5,-24.5,14.5,15 RGB=255,0,0/
&OBST XB=-113.5,-113.5,-25,-24.5,14.5,15 RGB=255,0,0/
&OBST XB=-113.5,-113.5,-25,-24.5,14.5,15 RGB=255,0,0/
Lestnica 23
&OBST XB=-8.5,-8,23.5,24,12.5,13 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,13,13 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,13,13 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,13,13.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,13.5,14 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,14,14 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,14,14.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,14.5,15 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,12.5,13 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,13,13 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,13,13.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,13.5,14 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,14,14 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,14,14.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,14.5,15 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,12.5,13 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,13,13 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,13,13.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,13.5,14 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,14,14 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,14,14 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,14,14.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,14.5,15 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,15,15 RGB=255,0,0/
Lestnica 24
&OBST XB=-11.5,-11,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,12,12 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,11,11 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,26,10,10 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,10,10.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,10,10.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,10.5,11 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,10.5,11 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,24.5,11,11.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24,11.5,12 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,23.5,12,12.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,25.5,10,10.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25,10.5,11 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,24.5,11,11.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,11.5,12 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,11.5,12 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,12,12.5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,12,12.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,25.5,10,10.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25,10.5,11 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,11,11.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,11,11.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,11.5,12 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,11.5,12 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,23.5,12,12.5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,25.5,10,10.5 RGB=255,0,0/
&OBST XB=-11,-11,25.5,26,10,10.5 RGB=255,0,0/
&OBST XB=-10,-10,25.5,26,10,10.5 RGB=255,0,0/
Lestnica 35
&OBST XB=-17.5,-17,-22.5,-22,10.5,10.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22.5,-22,10.5,10.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,10.5,10.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-21.5,-21,10.5,10.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,10.5,11 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,11,11 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,11,11 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,10.5,11 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,11,11 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,11,11.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,11.5,11.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,11.5,11.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,11,11.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,11.5,11.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,11.5,12 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,12,12 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,11.5,12 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,12,12 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,12,12 RGB=255,0,0/
&OBST XB=-16,-15.5,-21.5,-21,11.5,12 RGB=255,0,0/
&OBST XB=-16,-15.5,-21.5,-21,12,12 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,12,12.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,12.5,12.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,12,12.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-21.5,-21,12,12.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-21.5,-21,12.5,12.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22.5,-22,10,10.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22,-21.5,10,10.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-21.5,-21,10,10.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-21.5,-21,10.5,11 RGB=255,0,0/
&OBST XB=-16.5,-16,-21.5,-21,11,11.5 RGB=255,0,0/
Lestnica 36
&OBST XB=-15,-14.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25.5,-25,15,15 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,14.5,14.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,14,14 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,13.5,13.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,13,13 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,12.5,12.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,12.5,13 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,13,13.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,13,13.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,13.5,14 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,13.5,14 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,14,14.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-25,14.5,15 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-23,12.5,13 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23.5,13,13.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-24,13.5,14 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,14,14.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,14,14.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,14.5,15 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,14.5,15 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,12.5,13 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,12.5,13 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23.5,13,13.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,13.5,14 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24.5,14,14.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-25,14.5,15 RGB=255,0,0/
Ploshhadka 5
&OBST XB=-114.5,-110,-29,-27,12.5,12.5 RGB=255,0,0/
Ploshhadka 12
&OBST XB=-11.5,-7,22,23.5,12.5,12.5 RGB=255,0,0/
Ploshhadka 18
&OBST XB=-15,-13.5,-22.5,-21,12.5,12.5 RGB=255,0,0/
Stena 211
&OBST XB=-73.5,-73,29,35.5,10,15 RGB=89,89,89/
&OBST XB=-116,-115,21,35.5,10,15 RGB=89,89,89/
&OBST XB=-116,-73,35.5,36.5,10,15 RGB=89,89,89/
&OBST XB=-73.5,-73,28.5,29,10,15 RGB=89,89,89/
Stena 212
&OBST XB=-116,-115,-22,21.5,10,15 RGB=89,89,89/
&OBST XB=-115.5,-115.5,21.5,22,10,15 RGB=89,89,89/
Stena 213
&OBST XB=-67,-45,-30.5,-30,10,15 RGB=89,89,89/
&OBST XB=-45.5,-45,-30,-29.5,10,15 RGB=89,89,89/
&OBST XB=-67,-66.5,-30,-29.5,10,15 RGB=89,89,89/
&OBST XB=-115.5,-66.5,-29.5,-29,10,15 RGB=89,89,89/
&OBST XB=-45.5,-19,-29.5,-29,10,15 RGB=89,89,89/
Stena 214
&OBST XB=-116,-114.5,-30,-21.5,10,15 RGB=89,89,89/
Stena 215
&OBST XB=-109,-108.5,-29.5,-28.5,10,15 RGB=89,89,89/
&OBST XB=-109,-108.5,-28.5,-27.5,12,15 RGB=89,89,89/
&OBST XB=-109,-108.5,-27.5,-27,10,15 RGB=89,89,89/
&OBST XB=-110,-108.5,-27,-26.5,10,15 RGB=89,89,89/
&OBST XB=-110,-110,-26.5,-22,10,15 RGB=89,89,89/
&OBST XB=-115,-110,-22,-21.5,10,15 RGB=89,89,89/
Stena 216
&OBST XB=-20,-19.5,-29,-24,10,15 RGB=89,89,89/
&OBST XB=-20,-19.5,-24,-23,12,15 RGB=89,89,89/
&OBST XB=-19.5,-13.5,-29.5,-29,10,15 RGB=89,89,89/
&OBST XB=-20,-19.5,-23,-21.5,10,15 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29,-21.5,10,15 RGB=89,89,89/
&OBST XB=-20,-13.5,-21.5,-21,10,15 RGB=89,89,89/
Stena 217
&OBST XB=-14,-13.5,-21,-17,10,15 RGB=89,89,89/
&OBST XB=-6.5,-6.5,-17,36.5,10,15 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,37,10,15 RGB=89,89,89/
&OBST XB=-4.5,-4.5,37,46,10,15 RGB=89,89,89/
&OBST XB=-13.5,-13,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-13,-12.5,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-12.5,-12,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-12,-11.5,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-11.5,-11,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-11,-10.5,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-10.5,-10,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-10,-9.5,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-9.5,-9,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-9,-8.5,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-8.5,-8,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-8,-7.5,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-7.5,-7,-17,-17,10,15 RGB=89,89,89/
&OBST XB=-7,-6.5,-17,-17,10,15 RGB=89,89,89/
Stena 218
&OBST XB=-73.5,-43,35.5,36,10,15 RGB=89,89,89/
&OBST XB=-44,-43,36,45.5,10,15 RGB=89,89,89/
&OBST XB=-44,-4.5,45.5,46,10,15 RGB=89,89,89/
Stena 219
&OBST XB=-110,-109.5,28,36.5,10,15 RGB=89,89,89/
Stena 220
&OBST XB=-110,-102.5,28,28.5,10,15 RGB=89,89,89/
&OBST XB=-102.5,-102.5,28.5,29.5,10,15 RGB=89,89,89/
&OBST XB=-102.5,-102,29.5,29.5,10,15 RGB=89,89,89/
&OBST XB=-102,-101,29.5,29.5,12,15 RGB=89,89,89/
&OBST XB=-100,-100,29.5,36.5,10,15 RGB=89,89,89/
&OBST XB=-101,-100.5,29.5,29.5,10,15 RGB=89,89,89/
&OBST XB=-100.5,-100,29.5,29.5,10,15 RGB=89,89,89/
Stena 221
&OBST XB=-82,-73.5,29.5,29.5,10,15 RGB=89,89,89/
&OBST XB=-83,-82,29.5,29.5,12,15 RGB=89,89,89/
&OBST XB=-84,-83.5,29.5,36,10,15 RGB=89,89,89/
&OBST XB=-83.5,-83,29.5,29.5,10,15 RGB=89,89,89/
Stena 222
&OBST XB=-53,-52.5,29.5,35.5,10,15 RGB=89,89,89/
&OBST XB=-52.5,-48,29.5,29.5,10,15 RGB=89,89,89/
&OBST XB=-48,-47.5,28.5,29.5,10,15 RGB=89,89,89/
&OBST XB=-47.5,-47,28.5,28.5,10,15 RGB=89,89,89/
&OBST XB=-47,-46,28.5,28.5,12,15 RGB=89,89,89/
&OBST XB=-46,-45.5,28.5,28.5,10,15 RGB=89,89,89/
&OBST XB=-45.5,-45,28.5,36,10,15 RGB=89,89,89/
Stena 224
&OBST XB=-12,-12,22,27.5,10,13 RGB=89,89,89/
&OBST XB=-12,-6.5,27.5,28,10,13 RGB=89,89,89/
&OBST XB=-12,-11.5,22,22,10,13 RGB=89,89,89/
&OBST XB=-11.5,-10.5,22,22,12,13 RGB=89,89,89/
&OBST XB=-10.5,-6.5,22,22,10,13 RGB=89,89,89/
Lestnica 25
&OBST XB=-8.5,-8,23.5,24,17.5,18 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,18,18 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,18,18 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,18,18.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,18.5,19 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,19,19 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,19,19.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,19.5,20 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,17.5,18 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,18,18 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,18,18.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,18.5,19 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,19,19 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,19,19.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,19.5,20 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,17.5,18 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,18,18 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,18,18.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,18.5,19 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,19,19 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,19,19 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,19,19.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,19.5,20 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,20,20 RGB=255,0,0/
Lestnica 26
&OBST XB=-11.5,-11,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,17,17 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,16,16 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,26,15,15 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,15,15.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,15,15.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,15.5,16 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,15.5,16 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,24.5,16,16.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24,16.5,17 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,23.5,17,17.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,25.5,15,15.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25,15.5,16 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,24.5,16,16.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,16.5,17 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,16.5,17 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,17,17.5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,17,17.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,25.5,15,15.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25,15.5,16 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,16,16.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,16,16.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,16.5,17 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,16.5,17 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,23.5,17,17.5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,25.5,15,15.5 RGB=255,0,0/
&OBST XB=-11,-11,25.5,26,15,15.5 RGB=255,0,0/
&OBST XB=-10,-10,25.5,26,15,15.5 RGB=255,0,0/
Lestnica 37
&OBST XB=-17.5,-17,-22.5,-22,15.5,15.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22.5,-22,15.5,15.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,15.5,15.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,16,16 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,16,16 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,16,16 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,16,16 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,16.5,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,16.5,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,16.5,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,16.5,16.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,17,17 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,17,17 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,17,17 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,17,17 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,17,17 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,17,17 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,17,17.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,17.5,17.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,17,17.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,17.5,17.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22.5,-22,15,15.5 RGB=255,0,0/
&OBST XB=-17,-17,-22.5,-22,15.5,16 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,16,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,16,16.5 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,16.5,17 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,16.5,17 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22,-21.5,15,15.5 RGB=255,0,0/
&OBST XB=-17,-17,-22,-21.5,15.5,16 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,16,16.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,16,16.5 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,16.5,17 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,16.5,17 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-21.5,-21,15,15.5 RGB=255,0,0/
Lestnica 38
&OBST XB=-15,-14.5,-25.5,-25,20,20 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,17.5,17.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25.5,-25,20,20 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,17.5,17.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25.5,-25,20,20 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,19.5,19.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,19,19 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,18.5,18.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,18,18 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,17.5,17.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,17.5,17.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,17.5,18 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,18,18.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,18.5,19 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,18.5,19 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,19,19.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,19,19.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-25,19.5,20 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-23,17.5,18 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23.5,18,18.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-24,18.5,19 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,19,19.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,19,19.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,19.5,20 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,19.5,20 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,17.5,18 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,17.5,18 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23.5,18,18.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,18.5,19 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24.5,19,19.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-25,19.5,20 RGB=255,0,0/
Ploshhadka 13
&OBST XB=-11.5,-7,22,23.5,17.5,17.5 RGB=255,0,0/
Ploshhadka 19
&OBST XB=-15,-13.5,-22.5,-21.5,17.5,17.5 RGB=255,0,0/
Stena 225
&OBST XB=-45,-44,-29,-22.5,15,20 RGB=89,89,89/
&OBST XB=-45,-42.5,-22.5,-22,15,20 RGB=89,89,89/
&OBST XB=-45,-43,-22,-21.5,15,20 RGB=89,89,89/
&OBST XB=-43.5,-43,-21.5,-2.5,15,20 RGB=89,89,89/
&OBST XB=-45,-43,-2.5,-2,15,20 RGB=89,89,89/
&OBST XB=-45,-44,-2,16,15,20 RGB=89,89,89/
&OBST XB=-44.5,-44,16,36,15,20 RGB=89,89,89/
Stena 226
&OBST XB=-44,-42.5,27.5,28.5,15,20 RGB=89,89,89/
&OBST XB=-42.5,-42,28,28.5,15,20 RGB=89,89,89/
&OBST XB=-42,-41.5,28,29,15,20 RGB=89,89,89/
&OBST XB=-41.5,-6.5,28.5,29,15,20 RGB=89,89,89/
Stena 227
&OBST XB=-52,-51,-29.5,-29,15,20 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,15,20 RGB=89,89,89/
&OBST XB=-47.5,-19,-29.5,-29,15,20 RGB=89,89,89/
Stena 228
&OBST XB=-12,-6.5,27.5,28.5,15,20 RGB=89,89,89/
Stena 230
&OBST XB=-20,-19.5,-29,-24,15,20 RGB=89,89,89/
&OBST XB=-20,-19.5,-24,-23,17,20 RGB=89,89,89/
&OBST XB=-19.5,-13.5,-29.5,-29,15,20 RGB=89,89,89/
&OBST XB=-20,-19.5,-23,-21.5,15,20 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29,-21.5,15,20 RGB=89,89,89/
&OBST XB=-20,-13.5,-21.5,-21,15,20 RGB=89,89,89/
Stena 231
&OBST XB=-14,-13.5,-21,-17,15,20 RGB=89,89,89/
&OBST XB=-6.5,-6.5,-17,36.5,15,20 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,37,15,20 RGB=89,89,89/
&OBST XB=-4.5,-4.5,37,46,15,20 RGB=89,89,89/
&OBST XB=-13.5,-13,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-13,-12.5,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-12.5,-12,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-12,-11.5,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-11.5,-11,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-11,-10.5,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-10.5,-10,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-10,-9.5,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-9.5,-9,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-9,-8.5,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-8.5,-8,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-8,-7.5,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-7.5,-7,-17,-17,15,20 RGB=89,89,89/
&OBST XB=-7,-6.5,-17,-17,15,20 RGB=89,89,89/
Stena 232
Stena 237
&OBST XB=-12,-12,22,27.5,15,18 RGB=89,89,89/
&OBST XB=-12,-6.5,27.5,28,15,18 RGB=89,89,89/
&OBST XB=-12,-11.5,22,22,15,18 RGB=89,89,89/
&OBST XB=-11.5,-10.5,22,22,17,18 RGB=89,89,89/
&OBST XB=-10.5,-6.5,22,22,15,18 RGB=89,89,89/
Lestnica 27
&OBST XB=-8.5,-8,23.5,24,22.5,23 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,23,23 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,23,23 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,23,23.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,23.5,24 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,24,24 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,24,24.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,24.5,25 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,22.5,23 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,23,23 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,23,23.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,23.5,24 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,24,24 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,24,24.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,24.5,25 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,22.5,23 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,23,23 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,23,23.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,23.5,24 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,24,24 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,24,24 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,24,24.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,24.5,25 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,25,25 RGB=255,0,0/
Lestnica 28
&OBST XB=-11.5,-11,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,22,22 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,21,21 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,26,20,20 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,20,20.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,20,20.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,20.5,21 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,20.5,21 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,24.5,21,21.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24,21.5,22 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,23.5,22,22.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,25.5,20,20.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25,20.5,21 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,24.5,21,21.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,21.5,22 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,21.5,22 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,22,22.5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,22,22.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,25.5,20,20.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25,20.5,21 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,21,21.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,21,21.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,21.5,22 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,21.5,22 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,23.5,22,22.5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,25.5,20,20.5 RGB=255,0,0/
&OBST XB=-11,-11,25.5,26,20,20.5 RGB=255,0,0/
&OBST XB=-10,-10,25.5,26,20,20.5 RGB=255,0,0/
Lestnica 39
&OBST XB=-17.5,-17,-22.5,-22,20.5,20.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22.5,-22,20.5,20.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,20.5,20.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,21,21 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,21,21 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,21,21 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,21,21 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,21.5,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,21.5,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,21.5,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,21.5,21.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,22,22 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,22,22 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,22,22 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,22,22 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,22,22 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,22,22 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,22,22.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,22.5,22.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,22,22.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,22.5,22.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22.5,-22,20,20.5 RGB=255,0,0/
&OBST XB=-17,-17,-22.5,-22,20.5,21 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,21,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,21,21.5 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,21.5,22 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,21.5,22 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22,-21.5,20,20.5 RGB=255,0,0/
&OBST XB=-17,-17,-22,-21.5,20.5,21 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,21,21.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,21,21.5 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,21.5,22 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,21.5,22 RGB=255,0,0/
Lestnica 40
&OBST XB=-15,-14.5,-25.5,-25,25,25 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,23,23 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,23,23 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,22.5,22.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25.5,-25,25,25 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,23,23 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,23,23 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,22.5,22.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25.5,-25,25,25 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,24.5,24.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,24,24 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,23.5,23.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,23,23 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,23,23 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,22.5,22.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,22.5,22.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,22.5,23 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,23,23.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,23.5,24 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,23.5,24 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,24,24.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,24,24.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-25,24.5,25 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-23,22.5,23 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23.5,23,23.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-24,23.5,24 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,24,24.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,24,24.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,24.5,25 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,24.5,25 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,22.5,23 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,22.5,23 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23.5,23,23.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,23.5,24 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24.5,24,24.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-25,24.5,25 RGB=255,0,0/
Ploshhadka 14
&OBST XB=-11.5,-7,22,23.5,22.5,22.5 RGB=255,0,0/
Ploshhadka 20
&OBST XB=-15,-13.5,-22.5,-21.5,22.5,22.5 RGB=255,0,0/
Stena 229
&OBST XB=-45,-44,-29,-22.5,20,25 RGB=89,89,89/
&OBST XB=-45,-42.5,-22.5,-22,20,25 RGB=89,89,89/
&OBST XB=-45,-43,-22,-21.5,20,25 RGB=89,89,89/
&OBST XB=-43.5,-43,-21.5,-2.5,20,25 RGB=89,89,89/
&OBST XB=-45,-43,-2.5,-2,20,25 RGB=89,89,89/
&OBST XB=-45,-44,-2,16,20,25 RGB=89,89,89/
&OBST XB=-44.5,-44,16,36,20,25 RGB=89,89,89/
Stena 233
&OBST XB=-44,-42.5,27.5,28.5,20,25 RGB=89,89,89/
&OBST XB=-42.5,-42,28,28.5,20,25 RGB=89,89,89/
&OBST XB=-42,-41.5,28,29,20,25 RGB=89,89,89/
&OBST XB=-41.5,-6.5,28.5,29,20,25 RGB=89,89,89/
Stena 234
&OBST XB=-52,-51,-29.5,-29,20,25 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,20,25 RGB=89,89,89/
&OBST XB=-47.5,-19,-29.5,-29,20,25 RGB=89,89,89/
Stena 235
&OBST XB=-12,-6.5,27.5,28.5,20,25 RGB=89,89,89/
Stena 236
&OBST XB=-20,-19.5,-29,-24,20,25 RGB=89,89,89/
&OBST XB=-20,-19.5,-24,-23,22,25 RGB=89,89,89/
&OBST XB=-19.5,-13.5,-29.5,-29,20,25 RGB=89,89,89/
&OBST XB=-20,-19.5,-23,-21.5,20,25 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29,-21.5,20,25 RGB=89,89,89/
&OBST XB=-20,-13.5,-21.5,-21,20,25 RGB=89,89,89/
Stena 238
&OBST XB=-14,-13.5,-21,-17,20,25 RGB=89,89,89/
&OBST XB=-6.5,-6.5,-17,36.5,20,25 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,37,20,25 RGB=89,89,89/
&OBST XB=-4.5,-4.5,37,46,20,25 RGB=89,89,89/
&OBST XB=-13.5,-13,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-13,-12.5,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-12.5,-12,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-12,-11.5,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-11.5,-11,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-11,-10.5,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-10.5,-10,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-10,-9.5,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-9.5,-9,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-9,-8.5,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-8.5,-8,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-8,-7.5,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-7.5,-7,-17,-17,20,25 RGB=89,89,89/
&OBST XB=-7,-6.5,-17,-17,20,25 RGB=89,89,89/
Stena 240
&OBST XB=-12,-12,22,27.5,20,23 RGB=89,89,89/
&OBST XB=-12,-6.5,27.5,28,20,23 RGB=89,89,89/
&OBST XB=-12,-11.5,22,22,20,23 RGB=89,89,89/
&OBST XB=-11.5,-10.5,22,22,22,23 RGB=89,89,89/
&OBST XB=-10.5,-6.5,22,22,20,23 RGB=89,89,89/
Lestnica 29
&OBST XB=-8.5,-8,23.5,24,27.5,28 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,28,28 RGB=255,0,0/
&OBST XB=-8.5,-8,23.5,24,28,28 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,28,28.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24,24.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,28.5,29 RGB=255,0,0/
&OBST XB=-8.5,-8,24.5,25,29,29 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,29,29.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25,25.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,29.5,30 RGB=255,0,0/
&OBST XB=-8.5,-8,25.5,26,30,30 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,27.5,28 RGB=255,0,0/
&OBST XB=-8,-7.5,23.5,24,28,28 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,28,28.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24,24.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,28.5,29 RGB=255,0,0/
&OBST XB=-8,-7.5,24.5,25,29,29 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,29,29.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25,25.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,29.5,30 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,30,30 RGB=255,0,0/
&OBST XB=-8,-7.5,25.5,26,30,30 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,27.5,28 RGB=255,0,0/
&OBST XB=-7.5,-7,23.5,24,28,28 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,28,28.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24,24.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,28.5,29 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,29,29 RGB=255,0,0/
&OBST XB=-7.5,-7,24.5,25,29,29 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,29,29.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25,25.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,29.5,30 RGB=255,0,0/
&OBST XB=-7.5,-7,25.5,26,30,30 RGB=255,0,0/
Lestnica 30
&OBST XB=-11.5,-11,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,24,27,27 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,25,26,26 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,26,25,25 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,25,25.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25.5,25.5,25,25.5 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,25.5,26 RGB=255,0,0/
&OBST XB=-11.5,-11,25,25,25.5,26 RGB=255,0,0/
&OBST XB=-11.5,-11,24.5,24.5,26,26.5 RGB=255,0,0/
&OBST XB=-11.5,-11,24,24,26.5,27 RGB=255,0,0/
&OBST XB=-11.5,-11,23.5,23.5,27,27.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25.5,25.5,25,25.5 RGB=255,0,0/
&OBST XB=-11,-10.5,25,25,25.5,26 RGB=255,0,0/
&OBST XB=-11,-10.5,24.5,24.5,26,26.5 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,26.5,27 RGB=255,0,0/
&OBST XB=-11,-10.5,24,24,26.5,27 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,27,27.5 RGB=255,0,0/
&OBST XB=-11,-10.5,23.5,23.5,27,27.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25.5,25.5,25,25.5 RGB=255,0,0/
&OBST XB=-10.5,-10,25,25,25.5,26 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,26,26.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24.5,24.5,26,26.5 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,26.5,27 RGB=255,0,0/
&OBST XB=-10.5,-10,24,24,26.5,27 RGB=255,0,0/
&OBST XB=-10.5,-10,23.5,23.5,27,27.5 RGB=255,0,0/
&OBST XB=-10,-9.5,25.5,25.5,25,25.5 RGB=255,0,0/
&OBST XB=-11,-11,25.5,26,25,25.5 RGB=255,0,0/
&OBST XB=-10,-10,25.5,26,25,25.5 RGB=255,0,0/
Lestnica 41
&OBST XB=-17.5,-17,-22.5,-22,25.5,25.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22.5,-22,25.5,25.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-17.5,-17,-22,-21.5,25.5,25.5 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,26,26 RGB=255,0,0/
&OBST XB=-17,-16.5,-22.5,-22,26,26 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,26,26 RGB=255,0,0/
&OBST XB=-17,-16.5,-22,-21.5,26,26 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,26.5,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,26.5,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22.5,-22,26.5,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16,-22,-21.5,26.5,26.5 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,27,27 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,27,27 RGB=255,0,0/
&OBST XB=-16,-15.5,-22.5,-22,27,27 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,27,27 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,27,27 RGB=255,0,0/
&OBST XB=-16,-15.5,-22,-21.5,27,27 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,27,27.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22.5,-22,27.5,27.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,27,27.5 RGB=255,0,0/
&OBST XB=-15.5,-15,-22,-21.5,27.5,27.5 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22.5,-22,25,25.5 RGB=255,0,0/
&OBST XB=-17,-17,-22.5,-22,25.5,26 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,26,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22.5,-22,26,26.5 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,26.5,27 RGB=255,0,0/
&OBST XB=-16,-16,-22.5,-22,26.5,27 RGB=255,0,0/
&OBST XB=-17.5,-17.5,-22,-21.5,25,25.5 RGB=255,0,0/
&OBST XB=-17,-17,-22,-21.5,25.5,26 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,26,26.5 RGB=255,0,0/
&OBST XB=-16.5,-16.5,-22,-21.5,26,26.5 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,26.5,27 RGB=255,0,0/
&OBST XB=-16,-16,-22,-21.5,26.5,27 RGB=255,0,0/
Lestnica 42
&OBST XB=-15,-14.5,-25.5,-25,30,30 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,28,28 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23,28,28 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-22.5,27.5,27.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25.5,-25,30,30 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,28,28 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23,28,28 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-22.5,27.5,27.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25.5,-25,30,30 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-24.5,29.5,29.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24,29,29 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-23.5,28.5,28.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,28,28 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23,28,28 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,27.5,27.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-22.5,27.5,27.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-23,-23,27.5,28 RGB=255,0,0/
&OBST XB=-15,-14.5,-23.5,-23.5,28,28.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,28.5,29 RGB=255,0,0/
&OBST XB=-15,-14.5,-24,-24,28.5,29 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,29,29.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-24.5,-24.5,29,29.5 RGB=255,0,0/
&OBST XB=-15,-14.5,-25,-25,29.5,30 RGB=255,0,0/
&OBST XB=-14.5,-14,-23,-23,27.5,28 RGB=255,0,0/
&OBST XB=-14.5,-14,-23.5,-23.5,28,28.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24,-24,28.5,29 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,29,29.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-24.5,-24.5,29,29.5 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,29.5,30 RGB=255,0,0/
&OBST XB=-14.5,-14,-25,-25,29.5,30 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,27.5,28 RGB=255,0,0/
&OBST XB=-14,-13.5,-23,-23,27.5,28 RGB=255,0,0/
&OBST XB=-14,-13.5,-23.5,-23.5,28,28.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-24,-24,28.5,29 RGB=255,0,0/
&OBST XB=-14,-13.5,-24.5,-24.5,29,29.5 RGB=255,0,0/
&OBST XB=-14,-13.5,-25,-25,29.5,30 RGB=255,0,0/
Ploshhadka 15
&OBST XB=-11.5,-7,22,23.5,27.5,27.5 RGB=255,0,0/
Ploshhadka 21
&OBST XB=-15,-13.5,-22.5,-21.5,27.5,27.5 RGB=255,0,0/
Stena 241
&OBST XB=-45,-44,-29,-22.5,25,30 RGB=89,89,89/
&OBST XB=-45,-42.5,-22.5,-22,25,30 RGB=89,89,89/
&OBST XB=-45,-43,-22,-21.5,25,30 RGB=89,89,89/
&OBST XB=-43.5,-43,-21.5,-2.5,25,30 RGB=89,89,89/
&OBST XB=-45,-43,-2.5,-2,25,30 RGB=89,89,89/
&OBST XB=-45,-44,-2,16,25,30 RGB=89,89,89/
&OBST XB=-44.5,-44,16,36,25,30 RGB=89,89,89/
Stena 242
&OBST XB=-44,-42.5,27.5,28.5,25,30 RGB=89,89,89/
&OBST XB=-42.5,-42,28,28.5,25,30 RGB=89,89,89/
&OBST XB=-42,-41.5,28,29,25,30 RGB=89,89,89/
&OBST XB=-41.5,-6.5,28.5,29,25,30 RGB=89,89,89/
Stena 243
&OBST XB=-52,-51,-29.5,-29,25,30 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,25,30 RGB=89,89,89/
&OBST XB=-47.5,-19,-29.5,-29,25,30 RGB=89,89,89/
Stena 244
&OBST XB=-12,-6.5,27.5,28.5,25,30 RGB=89,89,89/
Stena 245
&OBST XB=-20,-19.5,-29,-24,25,30 RGB=89,89,89/
&OBST XB=-20,-19.5,-24,-23,27,30 RGB=89,89,89/
&OBST XB=-19.5,-13.5,-29.5,-29,25,30 RGB=89,89,89/
&OBST XB=-20,-19.5,-23,-21.5,25,30 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29,-21.5,25,30 RGB=89,89,89/
&OBST XB=-20,-13.5,-21.5,-21,25,30 RGB=89,89,89/
Stena 246
&OBST XB=-14,-13.5,-21,-17,25,30 RGB=89,89,89/
&OBST XB=-6.5,-6.5,-17,36.5,25,30 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,37,25,30 RGB=89,89,89/
&OBST XB=-4.5,-4.5,37,46,25,30 RGB=89,89,89/
&OBST XB=-13.5,-13,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-13,-12.5,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-12.5,-12,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-12,-11.5,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-11.5,-11,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-11,-10.5,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-10.5,-10,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-10,-9.5,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-9.5,-9,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-9,-8.5,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-8.5,-8,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-8,-7.5,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-7.5,-7,-17,-17,25,30 RGB=89,89,89/
&OBST XB=-7,-6.5,-17,-17,25,30 RGB=89,89,89/
Stena 248
&OBST XB=-12,-12,22,27.5,25,28 RGB=89,89,89/
&OBST XB=-12,-6.5,27.5,28,25,28 RGB=89,89,89/
&OBST XB=-12,-11.5,22,22,25,28 RGB=89,89,89/
&OBST XB=-11.5,-10.5,22,22,27,28 RGB=89,89,89/
&OBST XB=-10.5,-6.5,22,22,25,28 RGB=89,89,89/
Stena 249
&OBST XB=-45,-44,-29,-22.5,30,35 RGB=89,89,89/
&OBST XB=-45,-42.5,-22.5,-22,30,35 RGB=89,89,89/
&OBST XB=-45,-43,-22,-21.5,30,35 RGB=89,89,89/
&OBST XB=-43.5,-43,-21.5,-2.5,30,35 RGB=89,89,89/
&OBST XB=-45,-43,-2.5,-2,30,35 RGB=89,89,89/
&OBST XB=-45,-44,-2,16,30,35 RGB=89,89,89/
&OBST XB=-44.5,-44,16,36,30,35 RGB=89,89,89/
Stena 250
&OBST XB=-44,-42.5,27.5,28.5,30,35 RGB=89,89,89/
&OBST XB=-42.5,-42,28,28.5,30,35 RGB=89,89,89/
&OBST XB=-42,-41.5,28,29,30,35 RGB=89,89,89/
&OBST XB=-41.5,-6.5,28.5,29,30,35 RGB=89,89,89/
Stena 251
&OBST XB=-52,-51,-29.5,-29,30,35 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,30,35 RGB=89,89,89/
&OBST XB=-47.5,-19,-29.5,-29,30,35 RGB=89,89,89/
Stena 252
&OBST XB=-12,-6.5,27.5,28.5,30,35 RGB=89,89,89/
Stena 253
&OBST XB=-20,-19.5,-29,-24,30,35 RGB=89,89,89/
&OBST XB=-20,-19.5,-24,-23,32,35 RGB=89,89,89/
&OBST XB=-19.5,-13.5,-29.5,-29,30,35 RGB=89,89,89/
&OBST XB=-20,-19.5,-23,-21.5,30,35 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29,-21.5,30,35 RGB=89,89,89/
&OBST XB=-20,-13.5,-21.5,-21,30,35 RGB=89,89,89/
Stena 254
&OBST XB=-14,-13.5,-21,-17,30,35 RGB=89,89,89/
&OBST XB=-6.5,-6.5,-17,36.5,30,35 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,37,30,35 RGB=89,89,89/
&OBST XB=-4.5,-4.5,37,46,30,35 RGB=89,89,89/
&OBST XB=-13.5,-13,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-13,-12.5,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-12.5,-12,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-12,-11.5,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-11.5,-11,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-11,-10.5,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-10.5,-10,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-10,-9.5,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-9.5,-9,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-9,-8.5,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-8.5,-8,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-8,-7.5,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-7.5,-7,-17,-17,30,35 RGB=89,89,89/
&OBST XB=-7,-6.5,-17,-17,30,35 RGB=89,89,89/
Stena 256
&OBST XB=-12,-12,22,27.5,30,33 RGB=89,89,89/
&OBST XB=-12,-6.5,27.5,28,30,33 RGB=89,89,89/
&OBST XB=-12,-11.5,22,22,30,33 RGB=89,89,89/
&OBST XB=-11.5,-10.5,22,22,32,33 RGB=89,89,89/
&OBST XB=-10.5,-6.5,22,22,30,33 RGB=89,89,89/
Ploshhadka 23
&OBST XB=-34,-33,31,34,2.5,2.5 RGB=255,0,0/
Lestnica 45
&OBST XB=-33,-32.5,32.5,33,2,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,32.5,33,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,33,33.5,2,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,33.5,34,2,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,33.5,34,2.5,2.5 RGB=255,0,0/
&OBST XB=-32.5,-32,32.5,33,2,2 RGB=255,0,0/
&OBST XB=-32.5,-32,32.5,33,2,2 RGB=255,0,0/
&OBST XB=-32.5,-32,33,33.5,2,2 RGB=255,0,0/
&OBST XB=-32.5,-32,33,33.5,2,2 RGB=255,0,0/
&OBST XB=-32.5,-32,33.5,34,2,2 RGB=255,0,0/
&OBST XB=-32.5,-32,33.5,34,2,2 RGB=255,0,0/
&OBST XB=-32,-31.5,32.5,33,1.5,1.5 RGB=255,0,0/
&OBST XB=-32,-31.5,32.5,33,1.5,1.5 RGB=255,0,0/
&OBST XB=-32,-31.5,33,33.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-32,-31.5,33,33.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-32,-31.5,33.5,34,1.5,1.5 RGB=255,0,0/
&OBST XB=-32,-31.5,33.5,34,1.5,1.5 RGB=255,0,0/
&OBST XB=-31.5,-31,32.5,33,1,1 RGB=255,0,0/
&OBST XB=-31.5,-31,32.5,33,1,1 RGB=255,0,0/
&OBST XB=-31.5,-31,33,33.5,1,1 RGB=255,0,0/
&OBST XB=-31.5,-31,33,33.5,1,1 RGB=255,0,0/
&OBST XB=-31.5,-31,33.5,34,1,1 RGB=255,0,0/
&OBST XB=-31.5,-31,33.5,34,1,1 RGB=255,0,0/
&OBST XB=-31,-30.5,32.5,33,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,32.5,33,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,32.5,33,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,33,33.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,33,33.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,33.5,34,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,33.5,34,0.5,0.5 RGB=255,0,0/
&OBST XB=-31,-30.5,33.5,34,0.5,0.5 RGB=255,0,0/
&OBST XB=-30.5,-30,32.5,33,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,32.5,33,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,32.5,33,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,33,33.5,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,33,33.5,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,33.5,34,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,33.5,34,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30,33.5,34,0,0 RGB=255,0,0/
&OBST XB=-30.5,-30.5,32.5,33,0,0.5 RGB=255,0,0/
&OBST XB=-30.5,-30.5,32.5,33,0,0.5 RGB=255,0,0/
&OBST XB=-31,-31,32.5,33,0.5,1 RGB=255,0,0/
&OBST XB=-31,-31,32.5,33,0.5,1 RGB=255,0,0/
&OBST XB=-31.5,-31.5,32.5,33,1,1.5 RGB=255,0,0/
&OBST XB=-32,-32,32.5,33,1.5,2 RGB=255,0,0/
&OBST XB=-30.5,-30.5,33,33.5,0,0.5 RGB=255,0,0/
&OBST XB=-31,-31,33,33.5,0.5,1 RGB=255,0,0/
&OBST XB=-31.5,-31.5,33,33.5,1,1.5 RGB=255,0,0/
&OBST XB=-32,-32,33,33.5,1.5,2 RGB=255,0,0/
&OBST XB=-30.5,-30.5,33.5,34,0,0.5 RGB=255,0,0/
&OBST XB=-30.5,-30.5,33.5,34,0,0.5 RGB=255,0,0/
&OBST XB=-31,-31,33.5,34,0.5,1 RGB=255,0,0/
&OBST XB=-31,-31,33.5,34,0.5,1 RGB=255,0,0/
&OBST XB=-31.5,-31.5,33.5,34,1,1.5 RGB=255,0,0/
&OBST XB=-32,-32,33.5,34,1.5,2 RGB=255,0,0/
&OBST XB=-30.5,-30,33,33,0,0.5 RGB=255,0,0/
&OBST XB=-30.5,-30,33.5,33.5,0,0.5 RGB=255,0,0/
Lestnica 46
&OBST XB=-33,-32.5,31,31.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,31,31.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,31,31.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,31.5,32,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,31.5,32,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,32,32.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,32,32.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-33,-32.5,32,32.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-32.5,-32,31,31.5,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,31,31.5,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,31,31.5,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,31.5,32,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,31.5,32,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,32,32.5,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,32,32.5,3,3 RGB=255,0,0/
&OBST XB=-32.5,-32,32,32.5,3,3 RGB=255,0,0/
&OBST XB=-32,-31.5,31,31.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-32,-31.5,31,31.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-32,-31.5,31,31.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-32,-31.5,31.5,32,3.5,3.5 RGB=255,0,0/
&OBST XB=-32,-31.5,31.5,32,3.5,3.5 RGB=255,0,0/
&OBST XB=-32,-31.5,32,32.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-32,-31.5,32,32.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-31.5,-31,31,31.5,4,4 RGB=255,0,0/
&OBST XB=-31.5,-31,31,31.5,4,4 RGB=255,0,0/
&OBST XB=-31.5,-31,31.5,32,4,4 RGB=255,0,0/
&OBST XB=-31.5,-31,31.5,32,4,4 RGB=255,0,0/
&OBST XB=-31.5,-31,32,32.5,4,4 RGB=255,0,0/
&OBST XB=-31.5,-31,32,32.5,4,4 RGB=255,0,0/
&OBST XB=-31,-30.5,31,31.5,4,4.5 RGB=255,0,0/
&OBST XB=-31,-30.5,31,31.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-31,-30.5,31.5,32,4,4.5 RGB=255,0,0/
&OBST XB=-31,-30.5,31.5,32,4.5,4.5 RGB=255,0,0/
&OBST XB=-31,-30.5,32,32.5,4,4.5 RGB=255,0,0/
&OBST XB=-31,-30.5,32,32.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-30.5,-30,31,31.5,4.5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,31,31.5,5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,31.5,32,4.5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,31.5,32,5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,32,32.5,4.5,5 RGB=255,0,0/
&OBST XB=-30.5,-30,32,32.5,5,5 RGB=255,0,0/
&OBST XB=-32.5,-32.5,31,31.5,2.5,3 RGB=255,0,0/
&OBST XB=-32.5,-32.5,31,31.5,2.5,3 RGB=255,0,0/
&OBST XB=-32,-32,31,31.5,3,3.5 RGB=255,0,0/
&OBST XB=-32,-32,31,31.5,3,3.5 RGB=255,0,0/
&OBST XB=-31.5,-31.5,31,31.5,3.5,4 RGB=255,0,0/
&OBST XB=-32.5,-32.5,31.5,32,2.5,3 RGB=255,0,0/
&OBST XB=-32,-32,31.5,32,3,3.5 RGB=255,0,0/
&OBST XB=-31.5,-31.5,31.5,32,3.5,4 RGB=255,0,0/
&OBST XB=-32.5,-32.5,32,32.5,2.5,3 RGB=255,0,0/
&OBST XB=-32.5,-32.5,32,32.5,2.5,3 RGB=255,0,0/
&OBST XB=-32,-32,32,32.5,3,3.5 RGB=255,0,0/
&OBST XB=-32,-32,32,32.5,3,3.5 RGB=255,0,0/
&OBST XB=-31.5,-31.5,32,32.5,3.5,4 RGB=255,0,0/
Ploshhadka 24
&OBST XB=-25,-23,31,33,2.5,2.5 RGB=255,0,0/
Lestnica 47
&OBST XB=-23,-22.5,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,31,31.5,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,31.5,32,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,31.5,32,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,32,32.5,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,32,32.5,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,32,32.5,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,32.5,33,2,2 RGB=255,0,0/
&OBST XB=-23,-22.5,32.5,33,2,2 RGB=255,0,0/
&OBST XB=-22.5,-22,31,31.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,31,31.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,31.5,32,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,31.5,32,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,31.5,32,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,32,32.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,32,32.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,32,32.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,32.5,33,1.5,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22,32.5,33,1.5,1.5 RGB=255,0,0/
&OBST XB=-22,-21.5,31,31.5,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,31,31.5,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,31.5,32,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,31.5,32,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,32,32.5,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,32,32.5,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,32.5,33,1,1 RGB=255,0,0/
&OBST XB=-22,-21.5,32.5,33,1,1 RGB=255,0,0/
&OBST XB=-21.5,-21,31,31.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-21.5,-21,31,31.5,0.5,1 RGB=255,0,0/
&OBST XB=-21.5,-21,31.5,32,0.5,0.5 RGB=255,0,0/
&OBST XB=-21.5,-21,31.5,32,0.5,1 RGB=255,0,0/
&OBST XB=-21.5,-21,32,32.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-21.5,-21,32,32.5,0.5,1 RGB=255,0,0/
&OBST XB=-21.5,-21,32.5,33,0.5,0.5 RGB=255,0,0/
&OBST XB=-21.5,-21,32.5,33,0.5,1 RGB=255,0,0/
&OBST XB=-21.5,-21,32.5,33,0.5,1 RGB=255,0,0/
&OBST XB=-21,-20.5,31,31.5,0,0 RGB=255,0,0/
&OBST XB=-21,-20.5,31,31.5,0,0.5 RGB=255,0,0/
&OBST XB=-21,-20.5,31,31.5,0.5,0.5 RGB=255,0,0/
&OBST XB=-21,-20.5,31.5,32,0,0 RGB=255,0,0/
&OBST XB=-21,-20.5,31.5,32,0,0.5 RGB=255,0,0/
&OBST XB=-21,-20.5,32,32.5,0,0 RGB=255,0,0/
&OBST XB=-21,-20.5,32,32.5,0,0.5 RGB=255,0,0/
&OBST XB=-21,-20.5,32.5,33,0,0 RGB=255,0,0/
&OBST XB=-21,-20.5,32.5,33,0,0.5 RGB=255,0,0/
&OBST XB=-21,-20.5,32.5,33,0.5,0.5 RGB=255,0,0/
&OBST XB=-22,-22,31,31.5,1,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22.5,31,31.5,1.5,2 RGB=255,0,0/
&OBST XB=-23,-23,31,31.5,2,2.5 RGB=255,0,0/
&OBST XB=-22,-22,31.5,32,1,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22.5,31.5,32,1.5,2 RGB=255,0,0/
&OBST XB=-22.5,-22.5,31.5,32,1.5,2 RGB=255,0,0/
&OBST XB=-23,-23,31.5,32,2,2.5 RGB=255,0,0/
&OBST XB=-22,-22,32,32.5,1,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22.5,32,32.5,1.5,2 RGB=255,0,0/
&OBST XB=-22.5,-22.5,32,32.5,1.5,2 RGB=255,0,0/
&OBST XB=-23,-23,32,32.5,2,2.5 RGB=255,0,0/
&OBST XB=-23,-23,32,32.5,2,2.5 RGB=255,0,0/
&OBST XB=-22,-22,32.5,33,1,1.5 RGB=255,0,0/
&OBST XB=-22.5,-22.5,32.5,33,1.5,2 RGB=255,0,0/
&OBST XB=-23,-23,32.5,33,2,2.5 RGB=255,0,0/
&OBST XB=-22,-21.5,31.5,31.5,1,1.5 RGB=255,0,0/
&OBST XB=-22,-21.5,32.5,32.5,1,1.5 RGB=255,0,0/
Lestnica 48
&OBST XB=-25,-24.5,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-25,-24.5,33,33.5,2.5,3 RGB=255,0,0/
&OBST XB=-25,-24.5,33,33.5,3,3 RGB=255,0,0/
&OBST XB=-25,-24.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-25,-24.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-25,-24.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-25,-24.5,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-25,-24.5,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-25,-24.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-25,-24.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-25,-24.5,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-25,-24.5,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-24.5,-24,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-24.5,-24,33,33.5,2.5,3 RGB=255,0,0/
&OBST XB=-24.5,-24,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-24.5,-24,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-24.5,-24,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-24.5,-24,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-24.5,-24,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-24.5,-24,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-24.5,-24,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-24.5,-24,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-24.5,-24,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-24.5,-24,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-24,-23.5,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-24,-23.5,33,33.5,2.5,3 RGB=255,0,0/
&OBST XB=-24,-23.5,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-24,-23.5,33.5,34,3,3.5 RGB=255,0,0/
&OBST XB=-24,-23.5,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-24,-23.5,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-24,-23.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-24,-23.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-24,-23.5,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-24,-23.5,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-24,-23.5,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-23.5,-23,33,33.5,2.5,2.5 RGB=255,0,0/
&OBST XB=-23.5,-23,33,33.5,2.5,3 RGB=255,0,0/
&OBST XB=-23.5,-23,33,33.5,3,3 RGB=255,0,0/
&OBST XB=-23.5,-23,33.5,34,3,3 RGB=255,0,0/
&OBST XB=-23.5,-23,33.5,34,3,3.5 RGB=255,0,0/
&OBST XB=-23.5,-23,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-23.5,-23,34,34.5,3.5,3.5 RGB=255,0,0/
&OBST XB=-23.5,-23,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-23.5,-23,34.5,35,4,4 RGB=255,0,0/
&OBST XB=-23.5,-23,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-23.5,-23,35,35.5,4.5,4.5 RGB=255,0,0/
&OBST XB=-25,-24.5,34,34,3,3.5 RGB=255,0,0/
&OBST XB=-25,-24.5,34,34,3,3.5 RGB=255,0,0/
&OBST XB=-25,-24.5,34.5,34.5,3.5,4 RGB=255,0,0/
&OBST XB=-25,-24.5,35,35,4,4.5 RGB=255,0,0/
&OBST XB=-25,-24.5,35.5,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-24.5,-24,34,34,3,3.5 RGB=255,0,0/
&OBST XB=-24.5,-24,34.5,34.5,3.5,4 RGB=255,0,0/
&OBST XB=-24.5,-24,35,35,4,4.5 RGB=255,0,0/
&OBST XB=-24.5,-24,35,35,4,4.5 RGB=255,0,0/
&OBST XB=-24.5,-24,35.5,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-24.5,-24,35.5,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-24,-23.5,34.5,34.5,3.5,4 RGB=255,0,0/
&OBST XB=-24,-23.5,35,35,4,4.5 RGB=255,0,0/
&OBST XB=-24,-23.5,35,35,4,4.5 RGB=255,0,0/
&OBST XB=-24,-23.5,35.5,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-23.5,-23,34.5,34.5,3.5,4 RGB=255,0,0/
&OBST XB=-23.5,-23,35,35,4,4.5 RGB=255,0,0/
&OBST XB=-23.5,-23,35.5,35.5,4.5,5 RGB=255,0,0/
&OBST XB=-24.5,-24.5,33.5,34,3,3.5 RGB=255,0,0/
Perekrytie 2
&OBST XB=-110,-107,-29.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-107,-104.5,-29.5,30,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-104.5,-102.5,-29.5,29,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-102.5,-80.5,-29.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-80.5,-76,-29.5,29.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-76,-67,-29.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-67,-49.5,-30.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47.5,-45.5,35.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-49.5,-45.5,-30.5,30,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45.5,-45,-30.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-17.5,-29.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-15,-29.5,-22.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-13.5,-21.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-15,-13.5,-29.5,-25.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-114.5,-30,-29.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-110,-29.5,-29,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-114.5,-29,-24.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,26,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-110,-24.5,35.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-6.5,35.5,36,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-6.5,36,36.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-73,36,36.5,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-4.5,36.5,46,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29.5,-17,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,-17,22,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-11.5,22,26,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-7,-6.5,22,26,10,10 TRANSPARENCY=0.1 RGB=89,89,89/
Perekrytie 3
&OBST XB=-116,-114.5,-30,-29.5,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-110,-29.5,-29,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-114.5,-29,-24.5,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-116,-110,-24.5,36.5,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-110,-73,-29.5,36.5,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-73,-67,-29.5,36,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-67,-45,-30.5,36,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44,-29.5,36,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-17.5,-29.5,46,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-16.5,-21.5,46,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-15,-29.5,-22.5,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-16.5,-13.5,-21,46,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-15,-13.5,-29.5,-25,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29.5,-17,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,-17,22,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-11.5,22,26,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-7,-6.5,22,26,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,26,36.5,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-4.5,36.5,46,15,15 TRANSPARENCY=0.1 RGB=89,89,89/
Perekrytie 4
&OBST XB=-13.5,-13.5,-29.5,-17,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,-17,22,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-11.5,22,26,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-7,-6.5,22,26,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-52,-51,-29.5,-29,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47.5,-45,-29.5,-29,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,35.5,36,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,-2.5,11.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44.5,-44,-2.5,36,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-43.5,-2.5,46,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-43.5,-29.5,-21.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-43.5,-17.5,-29.5,46,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-15,-29.5,-22.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-15,-13.5,-29.5,-25.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-13.5,-21.5,46,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,26,46,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,46,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,11.5,12,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12,12.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12.5,13,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13,13.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13.5,14,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14,14.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14.5,15,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15,15.5,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15.5,16,20,20 TRANSPARENCY=0.1 RGB=89,89,89/
Perekrytie 5
&OBST XB=-52,-51,-29.5,-29,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47.5,-45,-29.5,-29,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,35.5,36,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,-2.5,11.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44.5,-44,-2.5,36,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-43.5,-2.5,46,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-43.5,-29.5,-21.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-43.5,-17.5,-29.5,46,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-15,-29.5,-22.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-13.5,-21.5,46,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-15,-13.5,-29.5,-25.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,11.5,12,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12,12.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12.5,13,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13,13.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13.5,14,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14,14.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14.5,15,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15,15.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15.5,16,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29.5,-17,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,-17,22,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-11.5,22,26,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-7,-6.5,22,26,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,26,36.5,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-4.5,36.5,46,25,25 TRANSPARENCY=0.1 RGB=89,89,89/
Perekrytie 6
&OBST XB=-52,-51,-29.5,-29,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47.5,-45,-29.5,-29,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,35.5,36,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,-2.5,11.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44.5,-44,-2.5,36,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-43.5,-2.5,46,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-43.5,-29.5,-21.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-43.5,-17.5,-29.5,46,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-15,-29.5,-22.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-17.5,-13.5,-21.5,46,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-15,-13.5,-29.5,-25.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,11.5,12,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12,12.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12.5,13,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13,13.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13.5,14,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14,14.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14.5,15,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15,15.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15.5,16,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-13.5,-29.5,-17,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,-17,22,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-11.5,22,26,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-7,-6.5,22,26,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,26,36.5,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-4.5,36.5,46,30,30 TRANSPARENCY=0.1 RGB=89,89,89/
Perekrytie 7
&OBST XB=-52,-51,-29.5,-29,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-51,-47.5,-29.5,-29.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-47.5,-45,-29.5,-29,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,35.5,36,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,-2.5,11.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44.5,-44,-2.5,36,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-44,-43.5,-2.5,46,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-43.5,-29.5,-21.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-43.5,-13.5,-29.5,46,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-13.5,-6.5,-17,46,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-6.5,-4.5,36.5,46,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,11.5,12,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12,12.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,12.5,13,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13,13.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,13.5,14,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14,14.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,14.5,15,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15,15.5,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-45,-44.5,15.5,16,35,35 TRANSPARENCY=0.1 RGB=89,89,89/
Tverdoe telo 1
&OBST XB=-57,-54,-28,-25,0,1 RGB=255,182,193/
&DEVC ID='4' FYI='Registrator 1_1' QUANTITY='TEMPERATURE' XYZ=-68.5,-3,4.5/
&DEVC ID='5' FYI='Registrator 1_1' QUANTITY='VISIBILITY' XYZ=-68.5,-3,4.5/
&DEVC ID='6' FYI='Registrator 1_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-68.5,-3,4.5/
&DEVC ID='7' FYI='Registrator 1_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-68.5,-3,4.5/
&DEVC ID='8' FYI='Registrator 1_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-68.5,-3,4.5/
&DEVC ID='9' FYI='Registrator 1_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-68.5,-3,4.5/
&DEVC ID='10' FYI='Registrator 1_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-68.5,-3,4.5 ORIENTATION=0,1,0/
&DEVC ID='11' FYI='Registrator 1_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-68.5,-3,4.5 ORIENTATION=0,-1,0/
&DEVC ID='12' FYI='Dver 8_1' QUANTITY='TEMPERATURE' XYZ=-108.325121098197,36.1179606794118,1.7/
&DEVC ID='13' FYI='Dver 8_1' QUANTITY='VISIBILITY' XYZ=-108.325121098197,36.1179606794118,1.7/
&DEVC ID='14' FYI='Dver 8_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.325121098197,36.1179606794118,1.7/
&DEVC ID='15' FYI='Dver 8_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.325121098197,36.1179606794118,1.7/
&DEVC ID='16' FYI='Dver 8_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.325121098197,36.1179606794118,1.7/
&DEVC ID='17' FYI='Dver 8_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.325121098197,36.1179606794118,1.7/
&DEVC ID='18' FYI='Dver 8_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.325121098197,36.1179606794118,1.7 ORIENTATION=0,1,0/
&DEVC ID='19' FYI='Dver 8_2' QUANTITY='TEMPERATURE' XYZ=-108.325121098197,35.6179606794118,1.7/
&DEVC ID='20' FYI='Dver 8_2' QUANTITY='VISIBILITY' XYZ=-108.325121098197,35.6179606794118,1.7/
&DEVC ID='21' FYI='Dver 8_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.325121098197,35.6179606794118,1.7/
&DEVC ID='22' FYI='Dver 8_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.325121098197,35.6179606794118,1.7/
&DEVC ID='23' FYI='Dver 8_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.325121098197,35.6179606794118,1.7/
&DEVC ID='24' FYI='Dver 8_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.325121098197,35.6179606794118,1.7/
&DEVC ID='25' FYI='Dver 8_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.325121098197,35.6179606794118,1.7 ORIENTATION=0,-1,0/
&DEVC ID='26' FYI='Dver 25_1' QUANTITY='TEMPERATURE' XYZ=-75.1484641919572,36.1179606794118,1.7/
&DEVC ID='27' FYI='Dver 25_1' QUANTITY='VISIBILITY' XYZ=-75.1484641919572,36.1179606794118,1.7/
&DEVC ID='28' FYI='Dver 25_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-75.1484641919572,36.1179606794118,1.7/
&DEVC ID='29' FYI='Dver 25_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-75.1484641919572,36.1179606794118,1.7/
&DEVC ID='30' FYI='Dver 25_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-75.1484641919572,36.1179606794118,1.7/
&DEVC ID='31' FYI='Dver 25_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-75.1484641919572,36.1179606794118,1.7/
&DEVC ID='32' FYI='Dver 25_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-75.1484641919572,36.1179606794118,1.7 ORIENTATION=0,1,0/
&DEVC ID='33' FYI='Dver 25_2' QUANTITY='TEMPERATURE' XYZ=-75.1484641919572,35.6179606794118,1.7/
&DEVC ID='34' FYI='Dver 25_2' QUANTITY='VISIBILITY' XYZ=-75.1484641919572,35.6179606794118,1.7/
&DEVC ID='35' FYI='Dver 25_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-75.1484641919572,35.6179606794118,1.7/
&DEVC ID='36' FYI='Dver 25_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-75.1484641919572,35.6179606794118,1.7/
&DEVC ID='37' FYI='Dver 25_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-75.1484641919572,35.6179606794118,1.7/
&DEVC ID='38' FYI='Dver 25_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-75.1484641919572,35.6179606794118,1.7/
&DEVC ID='39' FYI='Dver 25_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-75.1484641919572,35.6179606794118,1.7 ORIENTATION=0,-1,0/
&DEVC ID='40' FYI='Dver 30_1' QUANTITY='TEMPERATURE' XYZ=-71.9386334315789,29.4322038711742,1.7/
&DEVC ID='41' FYI='Dver 30_1' QUANTITY='VISIBILITY' XYZ=-71.9386334315789,29.4322038711742,1.7/
&DEVC ID='42' FYI='Dver 30_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-71.9386334315789,29.4322038711742,1.7/
&DEVC ID='43' FYI='Dver 30_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-71.9386334315789,29.4322038711742,1.7/
&DEVC ID='44' FYI='Dver 30_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-71.9386334315789,29.4322038711742,1.7/
&DEVC ID='45' FYI='Dver 30_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-71.9386334315789,29.4322038711742,1.7/
&DEVC ID='46' FYI='Dver 30_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-71.9386334315789,29.4322038711742,1.7 ORIENTATION=0,1,0/
&DEVC ID='47' FYI='Dver 30_2' QUANTITY='TEMPERATURE' XYZ=-71.9386334315789,28.9322038711742,1.7/
&DEVC ID='48' FYI='Dver 30_2' QUANTITY='VISIBILITY' XYZ=-71.9386334315789,28.9322038711742,1.7/
&DEVC ID='49' FYI='Dver 30_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-71.9386334315789,28.9322038711742,1.7/
&DEVC ID='50' FYI='Dver 30_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-71.9386334315789,28.9322038711742,1.7/
&DEVC ID='51' FYI='Dver 30_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-71.9386334315789,28.9322038711742,1.7/
&DEVC ID='52' FYI='Dver 30_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-71.9386334315789,28.9322038711742,1.7/
&DEVC ID='53' FYI='Dver 30_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-71.9386334315789,28.9322038711742,1.7 ORIENTATION=0,-1,0/
&DEVC ID='54' FYI='Dver 31_1' QUANTITY='TEMPERATURE' XYZ=-68.6352715139641,29.4322038711742,1.7/
&DEVC ID='55' FYI='Dver 31_1' QUANTITY='VISIBILITY' XYZ=-68.6352715139641,29.4322038711742,1.7/
&DEVC ID='56' FYI='Dver 31_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-68.6352715139641,29.4322038711742,1.7/
&DEVC ID='57' FYI='Dver 31_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-68.6352715139641,29.4322038711742,1.7/
&DEVC ID='58' FYI='Dver 31_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-68.6352715139641,29.4322038711742,1.7/
&DEVC ID='59' FYI='Dver 31_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-68.6352715139641,29.4322038711742,1.7/
&DEVC ID='60' FYI='Dver 31_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-68.6352715139641,29.4322038711742,1.7 ORIENTATION=0,1,0/
&DEVC ID='61' FYI='Dver 31_2' QUANTITY='TEMPERATURE' XYZ=-68.6352715139641,28.9322038711742,1.7/
&DEVC ID='62' FYI='Dver 31_2' QUANTITY='VISIBILITY' XYZ=-68.6352715139641,28.9322038711742,1.7/
&DEVC ID='63' FYI='Dver 31_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-68.6352715139641,28.9322038711742,1.7/
&DEVC ID='64' FYI='Dver 31_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-68.6352715139641,28.9322038711742,1.7/
&DEVC ID='65' FYI='Dver 31_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-68.6352715139641,28.9322038711742,1.7/
&DEVC ID='66' FYI='Dver 31_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-68.6352715139641,28.9322038711742,1.7/
&DEVC ID='67' FYI='Dver 31_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-68.6352715139641,28.9322038711742,1.7 ORIENTATION=0,-1,0/
&DEVC ID='68' FYI='Dver 32_1' QUANTITY='TEMPERATURE' XYZ=-63.3887555271643,29.4322038711742,1.7/
&DEVC ID='69' FYI='Dver 32_1' QUANTITY='VISIBILITY' XYZ=-63.3887555271643,29.4322038711742,1.7/
&DEVC ID='70' FYI='Dver 32_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-63.3887555271643,29.4322038711742,1.7/
&DEVC ID='71' FYI='Dver 32_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-63.3887555271643,29.4322038711742,1.7/
&DEVC ID='72' FYI='Dver 32_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-63.3887555271643,29.4322038711742,1.7/
&DEVC ID='73' FYI='Dver 32_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-63.3887555271643,29.4322038711742,1.7/
&DEVC ID='74' FYI='Dver 32_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3887555271643,29.4322038711742,1.7 ORIENTATION=0,1,0/
&DEVC ID='75' FYI='Dver 32_2' QUANTITY='TEMPERATURE' XYZ=-63.3887555271643,28.9322038711742,1.7/
&DEVC ID='76' FYI='Dver 32_2' QUANTITY='VISIBILITY' XYZ=-63.3887555271643,28.9322038711742,1.7/
&DEVC ID='77' FYI='Dver 32_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-63.3887555271643,28.9322038711742,1.7/
&DEVC ID='78' FYI='Dver 32_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-63.3887555271643,28.9322038711742,1.7/
&DEVC ID='79' FYI='Dver 32_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-63.3887555271643,28.9322038711742,1.7/
&DEVC ID='80' FYI='Dver 32_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-63.3887555271643,28.9322038711742,1.7/
&DEVC ID='81' FYI='Dver 32_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-63.3887555271643,28.9322038711742,1.7 ORIENTATION=0,-1,0/
&DEVC ID='82' FYI='Dver 33_1' QUANTITY='TEMPERATURE' XYZ=-57.5377027188401,29.4322038711742,1.7/
&DEVC ID='83' FYI='Dver 33_1' QUANTITY='VISIBILITY' XYZ=-57.5377027188401,29.4322038711742,1.7/
&DEVC ID='84' FYI='Dver 33_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.5377027188401,29.4322038711742,1.7/
&DEVC ID='85' FYI='Dver 33_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.5377027188401,29.4322038711742,1.7/
&DEVC ID='86' FYI='Dver 33_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.5377027188401,29.4322038711742,1.7/
&DEVC ID='87' FYI='Dver 33_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.5377027188401,29.4322038711742,1.7/
&DEVC ID='88' FYI='Dver 33_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5377027188401,29.4322038711742,1.7 ORIENTATION=0,1,0/
&DEVC ID='89' FYI='Dver 33_2' QUANTITY='TEMPERATURE' XYZ=-57.5377027188401,28.9322038711742,1.7/
&DEVC ID='90' FYI='Dver 33_2' QUANTITY='VISIBILITY' XYZ=-57.5377027188401,28.9322038711742,1.7/
&DEVC ID='91' FYI='Dver 33_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.5377027188401,28.9322038711742,1.7/
&DEVC ID='92' FYI='Dver 33_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.5377027188401,28.9322038711742,1.7/
&DEVC ID='93' FYI='Dver 33_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.5377027188401,28.9322038711742,1.7/
&DEVC ID='94' FYI='Dver 33_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.5377027188401,28.9322038711742,1.7/
&DEVC ID='95' FYI='Dver 33_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.5377027188401,28.9322038711742,1.7 ORIENTATION=0,-1,0/
&DEVC ID='96' FYI='Dver 34_1' QUANTITY='TEMPERATURE' XYZ=-54.0184347935382,29.4322038711742,1.7/
&DEVC ID='97' FYI='Dver 34_1' QUANTITY='VISIBILITY' XYZ=-54.0184347935382,29.4322038711742,1.7/
&DEVC ID='98' FYI='Dver 34_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-54.0184347935382,29.4322038711742,1.7/
&DEVC ID='99' FYI='Dver 34_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-54.0184347935382,29.4322038711742,1.7/
&DEVC ID='100' FYI='Dver 34_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-54.0184347935382,29.4322038711742,1.7/
&DEVC ID='101' FYI='Dver 34_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-54.0184347935382,29.4322038711742,1.7/
&DEVC ID='102' FYI='Dver 34_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-54.0184347935382,29.4322038711742,1.7 ORIENTATION=0,1,0/
&DEVC ID='103' FYI='Dver 34_2' QUANTITY='TEMPERATURE' XYZ=-54.0184347935382,28.9322038711742,1.7/
&DEVC ID='104' FYI='Dver 34_2' QUANTITY='VISIBILITY' XYZ=-54.0184347935382,28.9322038711742,1.7/
&DEVC ID='105' FYI='Dver 34_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-54.0184347935382,28.9322038711742,1.7/
&DEVC ID='106' FYI='Dver 34_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-54.0184347935382,28.9322038711742,1.7/
&DEVC ID='107' FYI='Dver 34_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-54.0184347935382,28.9322038711742,1.7/
&DEVC ID='108' FYI='Dver 34_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-54.0184347935382,28.9322038711742,1.7/
&DEVC ID='109' FYI='Dver 34_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-54.0184347935382,28.9322038711742,1.7 ORIENTATION=0,-1,0/
&DEVC ID='110' FYI='Dver 35_1' QUANTITY='TEMPERATURE' XYZ=-51.060522488223,36.2521021217239,1.7/
&DEVC ID='111' FYI='Dver 35_1' QUANTITY='VISIBILITY' XYZ=-51.060522488223,36.2521021217239,1.7/
&DEVC ID='112' FYI='Dver 35_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-51.060522488223,36.2521021217239,1.7/
&DEVC ID='113' FYI='Dver 35_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-51.060522488223,36.2521021217239,1.7/
&DEVC ID='114' FYI='Dver 35_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-51.060522488223,36.2521021217239,1.7/
&DEVC ID='115' FYI='Dver 35_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-51.060522488223,36.2521021217239,1.7/
&DEVC ID='116' FYI='Dver 35_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.060522488223,36.2521021217239,1.7 ORIENTATION=0,1,0/
&DEVC ID='117' FYI='Dver 35_2' QUANTITY='TEMPERATURE' XYZ=-51.060522488223,35.7521021217239,1.7/
&DEVC ID='118' FYI='Dver 35_2' QUANTITY='VISIBILITY' XYZ=-51.060522488223,35.7521021217239,1.7/
&DEVC ID='119' FYI='Dver 35_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-51.060522488223,35.7521021217239,1.7/
&DEVC ID='120' FYI='Dver 35_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-51.060522488223,35.7521021217239,1.7/
&DEVC ID='121' FYI='Dver 35_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-51.060522488223,35.7521021217239,1.7/
&DEVC ID='122' FYI='Dver 35_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-51.060522488223,35.7521021217239,1.7/
&DEVC ID='123' FYI='Dver 35_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.060522488223,35.7521021217239,1.7 ORIENTATION=0,-1,0/
&DEVC ID='124' FYI='Dver 37_1' QUANTITY='TEMPERATURE' XYZ=-43.4801762387588,38.1281940160079,1.7/
&DEVC ID='125' FYI='Dver 37_1' QUANTITY='VISIBILITY' XYZ=-43.4801762387588,38.1281940160079,1.7/
&DEVC ID='126' FYI='Dver 37_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-43.4801762387588,38.1281940160079,1.7/
&DEVC ID='127' FYI='Dver 37_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-43.4801762387588,38.1281940160079,1.7/
&DEVC ID='128' FYI='Dver 37_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-43.4801762387588,38.1281940160079,1.7/
&DEVC ID='129' FYI='Dver 37_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-43.4801762387588,38.1281940160079,1.7/
&DEVC ID='130' FYI='Dver 37_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-43.4801762387588,38.1281940160079,1.7 ORIENTATION=-1,0,0/
&DEVC ID='131' FYI='Dver 37_2' QUANTITY='TEMPERATURE' XYZ=-42.9801762387588,38.1281940160079,1.7/
&DEVC ID='132' FYI='Dver 37_2' QUANTITY='VISIBILITY' XYZ=-42.9801762387588,38.1281940160079,1.7/
&DEVC ID='133' FYI='Dver 37_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-42.9801762387588,38.1281940160079,1.7/
&DEVC ID='134' FYI='Dver 37_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-42.9801762387588,38.1281940160079,1.7/
&DEVC ID='135' FYI='Dver 37_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-42.9801762387588,38.1281940160079,1.7/
&DEVC ID='136' FYI='Dver 37_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-42.9801762387588,38.1281940160079,1.7/
&DEVC ID='137' FYI='Dver 37_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-42.9801762387588,38.1281940160079,1.7 ORIENTATION=1,0,0/
&DEVC ID='138' FYI='Dver 45_1' QUANTITY='TEMPERATURE' XYZ=-14.6144042103718,46.233506190041,1.7/
&DEVC ID='139' FYI='Dver 45_1' QUANTITY='VISIBILITY' XYZ=-14.6144042103718,46.233506190041,1.7/
&DEVC ID='140' FYI='Dver 45_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.6144042103718,46.233506190041,1.7/
&DEVC ID='141' FYI='Dver 45_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.6144042103718,46.233506190041,1.7/
&DEVC ID='142' FYI='Dver 45_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.6144042103718,46.233506190041,1.7/
&DEVC ID='143' FYI='Dver 45_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.6144042103718,46.233506190041,1.7/
&DEVC ID='144' FYI='Dver 45_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.6144042103718,46.233506190041,1.7 ORIENTATION=0.000116850217091788,0.999999993173013,0/
&DEVC ID='145' FYI='Dver 45_2' QUANTITY='TEMPERATURE' XYZ=-14.6144626354803,45.7335061934544,1.7/
&DEVC ID='146' FYI='Dver 45_2' QUANTITY='VISIBILITY' XYZ=-14.6144626354803,45.7335061934544,1.7/
&DEVC ID='147' FYI='Dver 45_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.6144626354803,45.7335061934544,1.7/
&DEVC ID='148' FYI='Dver 45_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.6144626354803,45.7335061934544,1.7/
&DEVC ID='149' FYI='Dver 45_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.6144626354803,45.7335061934544,1.7/
&DEVC ID='150' FYI='Dver 45_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.6144626354803,45.7335061934544,1.7/
&DEVC ID='151' FYI='Dver 45_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.6144626354803,45.7335061934544,1.7 ORIENTATION=-0.000116850217091788,-0.999999993173013,0/
&DEVC ID='152' FYI='Dver 47_1' QUANTITY='TEMPERATURE' XYZ=-11.7402828508964,46.233170348334,1.7/
&DEVC ID='153' FYI='Dver 47_1' QUANTITY='VISIBILITY' XYZ=-11.7402828508964,46.233170348334,1.7/
&DEVC ID='154' FYI='Dver 47_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-11.7402828508964,46.233170348334,1.7/
&DEVC ID='155' FYI='Dver 47_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-11.7402828508964,46.233170348334,1.7/
&DEVC ID='156' FYI='Dver 47_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-11.7402828508964,46.233170348334,1.7/
&DEVC ID='157' FYI='Dver 47_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-11.7402828508964,46.233170348334,1.7/
&DEVC ID='158' FYI='Dver 47_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.7402828508964,46.233170348334,1.7 ORIENTATION=0.000116850217091777,0.999999993173013,0/
&DEVC ID='159' FYI='Dver 47_2' QUANTITY='TEMPERATURE' XYZ=-11.740341276005,45.7331703517474,1.7/
&DEVC ID='160' FYI='Dver 47_2' QUANTITY='VISIBILITY' XYZ=-11.740341276005,45.7331703517474,1.7/
&DEVC ID='161' FYI='Dver 47_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-11.740341276005,45.7331703517474,1.7/
&DEVC ID='162' FYI='Dver 47_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-11.740341276005,45.7331703517474,1.7/
&DEVC ID='163' FYI='Dver 47_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-11.740341276005,45.7331703517474,1.7/
&DEVC ID='164' FYI='Dver 47_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-11.740341276005,45.7331703517474,1.7/
&DEVC ID='165' FYI='Dver 47_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.740341276005,45.7331703517474,1.7 ORIENTATION=-0.000116850217091777,-0.999999993173013,0/
&DEVC ID='166' FYI='Dver 51_1' QUANTITY='TEMPERATURE' XYZ=-5.66037621597671,46.232459909919,1.7/
&DEVC ID='167' FYI='Dver 51_1' QUANTITY='VISIBILITY' XYZ=-5.66037621597671,46.232459909919,1.7/
&DEVC ID='168' FYI='Dver 51_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.66037621597671,46.232459909919,1.7/
&DEVC ID='169' FYI='Dver 51_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.66037621597671,46.232459909919,1.7/
&DEVC ID='170' FYI='Dver 51_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.66037621597671,46.232459909919,1.7/
&DEVC ID='171' FYI='Dver 51_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.66037621597671,46.232459909919,1.7/
&DEVC ID='172' FYI='Dver 51_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.66037621597671,46.232459909919,1.7 ORIENTATION=0.000116850217085325,0.999999993173013,0/
&DEVC ID='173' FYI='Dver 51_2' QUANTITY='TEMPERATURE' XYZ=-5.66043464108525,45.7324599133324,1.7/
&DEVC ID='174' FYI='Dver 51_2' QUANTITY='VISIBILITY' XYZ=-5.66043464108525,45.7324599133324,1.7/
&DEVC ID='175' FYI='Dver 51_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.66043464108525,45.7324599133324,1.7/
&DEVC ID='176' FYI='Dver 51_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.66043464108525,45.7324599133324,1.7/
&DEVC ID='177' FYI='Dver 51_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.66043464108525,45.7324599133324,1.7/
&DEVC ID='178' FYI='Dver 51_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.66043464108525,45.7324599133324,1.7/
&DEVC ID='179' FYI='Dver 51_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.66043464108525,45.7324599133324,1.7 ORIENTATION=-0.000116850217085325,-0.999999993173013,0/
&DEVC ID='180' FYI='Dver 26_1' QUANTITY='TEMPERATURE' XYZ=-81.2315318611644,22.8616269610579,1.7/
&DEVC ID='181' FYI='Dver 26_1' QUANTITY='VISIBILITY' XYZ=-81.2315318611644,22.8616269610579,1.7/
&DEVC ID='182' FYI='Dver 26_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-81.2315318611644,22.8616269610579,1.7/
&DEVC ID='183' FYI='Dver 26_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-81.2315318611644,22.8616269610579,1.7/
&DEVC ID='184' FYI='Dver 26_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-81.2315318611644,22.8616269610579,1.7/
&DEVC ID='185' FYI='Dver 26_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-81.2315318611644,22.8616269610579,1.7/
&DEVC ID='186' FYI='Dver 26_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-81.2315318611644,22.8616269610579,1.7 ORIENTATION=-1,0,0/
&DEVC ID='187' FYI='Dver 26_2' QUANTITY='TEMPERATURE' XYZ=-80.7315318611644,22.8616269610579,1.7/
&DEVC ID='188' FYI='Dver 26_2' QUANTITY='VISIBILITY' XYZ=-80.7315318611644,22.8616269610579,1.7/
&DEVC ID='189' FYI='Dver 26_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-80.7315318611644,22.8616269610579,1.7/
&DEVC ID='190' FYI='Dver 26_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-80.7315318611644,22.8616269610579,1.7/
&DEVC ID='191' FYI='Dver 26_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-80.7315318611644,22.8616269610579,1.7/
&DEVC ID='192' FYI='Dver 26_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-80.7315318611644,22.8616269610579,1.7/
&DEVC ID='193' FYI='Dver 26_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-80.7315318611644,22.8616269610579,1.7 ORIENTATION=1,0,0/
&DEVC ID='194' FYI='Dver 103_1' QUANTITY='TEMPERATURE' XYZ=-53.7832923027429,17.4193864675765,1.7/
&DEVC ID='195' FYI='Dver 103_1' QUANTITY='VISIBILITY' XYZ=-53.7832923027429,17.4193864675765,1.7/
&DEVC ID='196' FYI='Dver 103_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-53.7832923027429,17.4193864675765,1.7/
&DEVC ID='197' FYI='Dver 103_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-53.7832923027429,17.4193864675765,1.7/
&DEVC ID='198' FYI='Dver 103_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-53.7832923027429,17.4193864675765,1.7/
&DEVC ID='199' FYI='Dver 103_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-53.7832923027429,17.4193864675765,1.7/
&DEVC ID='200' FYI='Dver 103_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.7832923027429,17.4193864675765,1.7 ORIENTATION=0,-1,0/
&DEVC ID='201' FYI='Dver 103_2' QUANTITY='TEMPERATURE' XYZ=-53.7832923027429,17.9193864675765,1.7/
&DEVC ID='202' FYI='Dver 103_2' QUANTITY='VISIBILITY' XYZ=-53.7832923027429,17.9193864675765,1.7/
&DEVC ID='203' FYI='Dver 103_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-53.7832923027429,17.9193864675765,1.7/
&DEVC ID='204' FYI='Dver 103_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-53.7832923027429,17.9193864675765,1.7/
&DEVC ID='205' FYI='Dver 103_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-53.7832923027429,17.9193864675765,1.7/
&DEVC ID='206' FYI='Dver 103_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-53.7832923027429,17.9193864675765,1.7/
&DEVC ID='207' FYI='Dver 103_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-53.7832923027429,17.9193864675765,1.7 ORIENTATION=0,1,0/
&DEVC ID='208' FYI='Dver 104_1' QUANTITY='TEMPERATURE' XYZ=-57.604828638807,21.1987049736588,1.7/
&DEVC ID='209' FYI='Dver 104_1' QUANTITY='VISIBILITY' XYZ=-57.604828638807,21.1987049736588,1.7/
&DEVC ID='210' FYI='Dver 104_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.604828638807,21.1987049736588,1.7/
&DEVC ID='211' FYI='Dver 104_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.604828638807,21.1987049736588,1.7/
&DEVC ID='212' FYI='Dver 104_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.604828638807,21.1987049736588,1.7/
&DEVC ID='213' FYI='Dver 104_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.604828638807,21.1987049736588,1.7/
&DEVC ID='214' FYI='Dver 104_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.604828638807,21.1987049736588,1.7 ORIENTATION=0,-1,0/
&DEVC ID='215' FYI='Dver 104_2' QUANTITY='TEMPERATURE' XYZ=-57.604828638807,21.6987049736588,1.7/
&DEVC ID='216' FYI='Dver 104_2' QUANTITY='VISIBILITY' XYZ=-57.604828638807,21.6987049736588,1.7/
&DEVC ID='217' FYI='Dver 104_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-57.604828638807,21.6987049736588,1.7/
&DEVC ID='218' FYI='Dver 104_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-57.604828638807,21.6987049736588,1.7/
&DEVC ID='219' FYI='Dver 104_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-57.604828638807,21.6987049736588,1.7/
&DEVC ID='220' FYI='Dver 104_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-57.604828638807,21.6987049736588,1.7/
&DEVC ID='221' FYI='Dver 104_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-57.604828638807,21.6987049736588,1.7 ORIENTATION=0,1,0/
&DEVC ID='222' FYI='Dver 42_1' QUANTITY='TEMPERATURE' XYZ=-32.2713302417786,29.8258068067332,1.7/
&DEVC ID='223' FYI='Dver 42_1' QUANTITY='VISIBILITY' XYZ=-32.2713302417786,29.8258068067332,1.7/
&DEVC ID='224' FYI='Dver 42_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-32.2713302417786,29.8258068067332,1.7/
&DEVC ID='225' FYI='Dver 42_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-32.2713302417786,29.8258068067332,1.7/
&DEVC ID='226' FYI='Dver 42_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-32.2713302417786,29.8258068067332,1.7/
&DEVC ID='227' FYI='Dver 42_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-32.2713302417786,29.8258068067332,1.7/
&DEVC ID='228' FYI='Dver 42_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-32.2713302417786,29.8258068067332,1.7 ORIENTATION=-1,0,0/
&DEVC ID='229' FYI='Dver 42_2' QUANTITY='TEMPERATURE' XYZ=-31.7713302417786,29.8258068067332,1.7/
&DEVC ID='230' FYI='Dver 42_2' QUANTITY='VISIBILITY' XYZ=-31.7713302417786,29.8258068067332,1.7/
&DEVC ID='231' FYI='Dver 42_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.7713302417786,29.8258068067332,1.7/
&DEVC ID='232' FYI='Dver 42_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.7713302417786,29.8258068067332,1.7/
&DEVC ID='233' FYI='Dver 42_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.7713302417786,29.8258068067332,1.7/
&DEVC ID='234' FYI='Dver 42_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-31.7713302417786,29.8258068067332,1.7/
&DEVC ID='235' FYI='Dver 42_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.7713302417786,29.8258068067332,1.7 ORIENTATION=1,0,0/
&DEVC ID='236' FYI='Dver 107_1' QUANTITY='TEMPERATURE' XYZ=-5.38321931753906,-21.4268196216014,1.7/
&DEVC ID='237' FYI='Dver 107_1' QUANTITY='VISIBILITY' XYZ=-5.38321931753906,-21.4268196216014,1.7/
&DEVC ID='238' FYI='Dver 107_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.38321931753906,-21.4268196216014,1.7/
&DEVC ID='239' FYI='Dver 107_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.38321931753906,-21.4268196216014,1.7/
&DEVC ID='240' FYI='Dver 107_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.38321931753906,-21.4268196216014,1.7/
&DEVC ID='241' FYI='Dver 107_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.38321931753906,-21.4268196216014,1.7/
&DEVC ID='242' FYI='Dver 107_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.38321931753906,-21.4268196216014,1.7 ORIENTATION=-1,0,0/
&DEVC ID='243' FYI='Dver 107_2' QUANTITY='TEMPERATURE' XYZ=-4.88321931753906,-21.4268196216014,1.7/
&DEVC ID='244' FYI='Dver 107_2' QUANTITY='VISIBILITY' XYZ=-4.88321931753906,-21.4268196216014,1.7/
&DEVC ID='245' FYI='Dver 107_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.88321931753906,-21.4268196216014,1.7/
&DEVC ID='246' FYI='Dver 107_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.88321931753906,-21.4268196216014,1.7/
&DEVC ID='247' FYI='Dver 107_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.88321931753906,-21.4268196216014,1.7/
&DEVC ID='248' FYI='Dver 107_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.88321931753906,-21.4268196216014,1.7/
&DEVC ID='249' FYI='Dver 107_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.88321931753906,-21.4268196216014,1.7 ORIENTATION=1,0,0/
&DEVC ID='250' FYI='Dver 65_1' QUANTITY='TEMPERATURE' XYZ=-13.7591745363256,10.0152593113375,1.7/
&DEVC ID='251' FYI='Dver 65_1' QUANTITY='VISIBILITY' XYZ=-13.7591745363256,10.0152593113375,1.7/
&DEVC ID='252' FYI='Dver 65_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.7591745363256,10.0152593113375,1.7/
&DEVC ID='253' FYI='Dver 65_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.7591745363256,10.0152593113375,1.7/
&DEVC ID='254' FYI='Dver 65_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.7591745363256,10.0152593113375,1.7/
&DEVC ID='255' FYI='Dver 65_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.7591745363256,10.0152593113375,1.7/
&DEVC ID='256' FYI='Dver 65_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.7591745363256,10.0152593113375,1.7 ORIENTATION=-1,0,0/
&DEVC ID='257' FYI='Dver 65_2' QUANTITY='TEMPERATURE' XYZ=-13.2591745363256,10.0152593113375,1.7/
&DEVC ID='258' FYI='Dver 65_2' QUANTITY='VISIBILITY' XYZ=-13.2591745363256,10.0152593113375,1.7/
&DEVC ID='259' FYI='Dver 65_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.2591745363256,10.0152593113375,1.7/
&DEVC ID='260' FYI='Dver 65_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.2591745363256,10.0152593113375,1.7/
&DEVC ID='261' FYI='Dver 65_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.2591745363256,10.0152593113375,1.7/
&DEVC ID='262' FYI='Dver 65_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.2591745363256,10.0152593113375,1.7/
&DEVC ID='263' FYI='Dver 65_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.2591745363256,10.0152593113375,1.7 ORIENTATION=1,0,0/
&DEVC ID='264' FYI='Dver 66_1' QUANTITY='TEMPERATURE' XYZ=-13.7591745363256,4.32073835858661,1.7/
&DEVC ID='265' FYI='Dver 66_1' QUANTITY='VISIBILITY' XYZ=-13.7591745363256,4.32073835858661,1.7/
&DEVC ID='266' FYI='Dver 66_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.7591745363256,4.32073835858661,1.7/
&DEVC ID='267' FYI='Dver 66_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.7591745363256,4.32073835858661,1.7/
&DEVC ID='268' FYI='Dver 66_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.7591745363256,4.32073835858661,1.7/
&DEVC ID='269' FYI='Dver 66_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.7591745363256,4.32073835858661,1.7/
&DEVC ID='270' FYI='Dver 66_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.7591745363256,4.32073835858661,1.7 ORIENTATION=-1,0,0/
&DEVC ID='271' FYI='Dver 66_2' QUANTITY='TEMPERATURE' XYZ=-13.2591745363256,4.32073835858661,1.7/
&DEVC ID='272' FYI='Dver 66_2' QUANTITY='VISIBILITY' XYZ=-13.2591745363256,4.32073835858661,1.7/
&DEVC ID='273' FYI='Dver 66_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.2591745363256,4.32073835858661,1.7/
&DEVC ID='274' FYI='Dver 66_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.2591745363256,4.32073835858661,1.7/
&DEVC ID='275' FYI='Dver 66_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.2591745363256,4.32073835858661,1.7/
&DEVC ID='276' FYI='Dver 66_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.2591745363256,4.32073835858661,1.7/
&DEVC ID='277' FYI='Dver 66_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.2591745363256,4.32073835858661,1.7 ORIENTATION=1,0,0/
&DEVC ID='278' FYI='Dver 67_1' QUANTITY='TEMPERATURE' XYZ=-13.7591745363256,-2.61524213836588,1.7/
&DEVC ID='279' FYI='Dver 67_1' QUANTITY='VISIBILITY' XYZ=-13.7591745363256,-2.61524213836588,1.7/
&DEVC ID='280' FYI='Dver 67_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.7591745363256,-2.61524213836588,1.7/
&DEVC ID='281' FYI='Dver 67_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.7591745363256,-2.61524213836588,1.7/
&DEVC ID='282' FYI='Dver 67_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.7591745363256,-2.61524213836588,1.7/
&DEVC ID='283' FYI='Dver 67_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.7591745363256,-2.61524213836588,1.7/
&DEVC ID='284' FYI='Dver 67_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.7591745363256,-2.61524213836588,1.7 ORIENTATION=-1,0,0/
&DEVC ID='285' FYI='Dver 67_2' QUANTITY='TEMPERATURE' XYZ=-13.2591745363256,-2.61524213836588,1.7/
&DEVC ID='286' FYI='Dver 67_2' QUANTITY='VISIBILITY' XYZ=-13.2591745363256,-2.61524213836588,1.7/
&DEVC ID='287' FYI='Dver 67_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.2591745363256,-2.61524213836588,1.7/
&DEVC ID='288' FYI='Dver 67_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.2591745363256,-2.61524213836588,1.7/
&DEVC ID='289' FYI='Dver 67_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.2591745363256,-2.61524213836588,1.7/
&DEVC ID='290' FYI='Dver 67_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.2591745363256,-2.61524213836588,1.7/
&DEVC ID='291' FYI='Dver 67_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.2591745363256,-2.61524213836588,1.7 ORIENTATION=1,0,0/
&DEVC ID='292' FYI='Dver 68_1' QUANTITY='TEMPERATURE' XYZ=-13.7591745363256,-8.05337470698817,1.7/
&DEVC ID='293' FYI='Dver 68_1' QUANTITY='VISIBILITY' XYZ=-13.7591745363256,-8.05337470698817,1.7/
&DEVC ID='294' FYI='Dver 68_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.7591745363256,-8.05337470698817,1.7/
&DEVC ID='295' FYI='Dver 68_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.7591745363256,-8.05337470698817,1.7/
&DEVC ID='296' FYI='Dver 68_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.7591745363256,-8.05337470698817,1.7/
&DEVC ID='297' FYI='Dver 68_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.7591745363256,-8.05337470698817,1.7/
&DEVC ID='298' FYI='Dver 68_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.7591745363256,-8.05337470698817,1.7 ORIENTATION=-1,0,0/
&DEVC ID='299' FYI='Dver 68_2' QUANTITY='TEMPERATURE' XYZ=-13.2591745363256,-8.05337470698817,1.7/
&DEVC ID='300' FYI='Dver 68_2' QUANTITY='VISIBILITY' XYZ=-13.2591745363256,-8.05337470698817,1.7/
&DEVC ID='301' FYI='Dver 68_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.2591745363256,-8.05337470698817,1.7/
&DEVC ID='302' FYI='Dver 68_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.2591745363256,-8.05337470698817,1.7/
&DEVC ID='303' FYI='Dver 68_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.2591745363256,-8.05337470698817,1.7/
&DEVC ID='304' FYI='Dver 68_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.2591745363256,-8.05337470698817,1.7/
&DEVC ID='305' FYI='Dver 68_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.2591745363256,-8.05337470698817,1.7 ORIENTATION=1,0,0/
&DEVC ID='306' FYI='Dver 69_1' QUANTITY='TEMPERATURE' XYZ=-13.2554664369845,-13.9368134164654,1.7/
&DEVC ID='307' FYI='Dver 69_1' QUANTITY='VISIBILITY' XYZ=-13.2554664369845,-13.9368134164654,1.7/
&DEVC ID='308' FYI='Dver 69_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.2554664369845,-13.9368134164654,1.7/
&DEVC ID='309' FYI='Dver 69_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.2554664369845,-13.9368134164654,1.7/
&DEVC ID='310' FYI='Dver 69_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.2554664369845,-13.9368134164654,1.7/
&DEVC ID='311' FYI='Dver 69_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.2554664369845,-13.9368134164654,1.7/
&DEVC ID='312' FYI='Dver 69_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.2554664369845,-13.9368134164654,1.7 ORIENTATION=1,0,0/
&DEVC ID='313' FYI='Dver 69_2' QUANTITY='TEMPERATURE' XYZ=-13.7554664369845,-13.9368134164654,1.7/
&DEVC ID='314' FYI='Dver 69_2' QUANTITY='VISIBILITY' XYZ=-13.7554664369845,-13.9368134164654,1.7/
&DEVC ID='315' FYI='Dver 69_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.7554664369845,-13.9368134164654,1.7/
&DEVC ID='316' FYI='Dver 69_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.7554664369845,-13.9368134164654,1.7/
&DEVC ID='317' FYI='Dver 69_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.7554664369845,-13.9368134164654,1.7/
&DEVC ID='318' FYI='Dver 69_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.7554664369845,-13.9368134164654,1.7/
&DEVC ID='319' FYI='Dver 69_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.7554664369845,-13.9368134164654,1.7 ORIENTATION=-1,0,0/
&DEVC ID='320' FYI='Dver 70_1' QUANTITY='TEMPERATURE' XYZ=-13.2554664369845,-18.7812044639478,1.7/
&DEVC ID='321' FYI='Dver 70_1' QUANTITY='VISIBILITY' XYZ=-13.2554664369845,-18.7812044639478,1.7/
&DEVC ID='322' FYI='Dver 70_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.2554664369845,-18.7812044639478,1.7/
&DEVC ID='323' FYI='Dver 70_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.2554664369845,-18.7812044639478,1.7/
&DEVC ID='324' FYI='Dver 70_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.2554664369845,-18.7812044639478,1.7/
&DEVC ID='325' FYI='Dver 70_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.2554664369845,-18.7812044639478,1.7/
&DEVC ID='326' FYI='Dver 70_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.2554664369845,-18.7812044639478,1.7 ORIENTATION=1,0,0/
&DEVC ID='327' FYI='Dver 70_2' QUANTITY='TEMPERATURE' XYZ=-13.7554664369845,-18.7812044639478,1.7/
&DEVC ID='328' FYI='Dver 70_2' QUANTITY='VISIBILITY' XYZ=-13.7554664369845,-18.7812044639478,1.7/
&DEVC ID='329' FYI='Dver 70_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.7554664369845,-18.7812044639478,1.7/
&DEVC ID='330' FYI='Dver 70_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.7554664369845,-18.7812044639478,1.7/
&DEVC ID='331' FYI='Dver 70_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.7554664369845,-18.7812044639478,1.7/
&DEVC ID='332' FYI='Dver 70_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.7554664369845,-18.7812044639478,1.7/
&DEVC ID='333' FYI='Dver 70_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.7554664369845,-18.7812044639478,1.7 ORIENTATION=-1,0,0/
&DEVC ID='334' FYI='Dver 147_1' QUANTITY='TEMPERATURE' XYZ=-18.946838078566,-23.0697678717842,1.7/
&DEVC ID='335' FYI='Dver 147_1' QUANTITY='VISIBILITY' XYZ=-18.946838078566,-23.0697678717842,1.7/
&DEVC ID='336' FYI='Dver 147_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.946838078566,-23.0697678717842,1.7/
&DEVC ID='337' FYI='Dver 147_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.946838078566,-23.0697678717842,1.7/
&DEVC ID='338' FYI='Dver 147_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.946838078566,-23.0697678717842,1.7/
&DEVC ID='339' FYI='Dver 147_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.946838078566,-23.0697678717842,1.7/
&DEVC ID='340' FYI='Dver 147_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.946838078566,-23.0697678717842,1.7 ORIENTATION=1,0,0/
&DEVC ID='341' FYI='Dver 147_2' QUANTITY='TEMPERATURE' XYZ=-19.446838078566,-23.0697678717842,1.7/
&DEVC ID='342' FYI='Dver 147_2' QUANTITY='VISIBILITY' XYZ=-19.446838078566,-23.0697678717842,1.7/
&DEVC ID='343' FYI='Dver 147_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.446838078566,-23.0697678717842,1.7/
&DEVC ID='344' FYI='Dver 147_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.446838078566,-23.0697678717842,1.7/
&DEVC ID='345' FYI='Dver 147_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.446838078566,-23.0697678717842,1.7/
&DEVC ID='346' FYI='Dver 147_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.446838078566,-23.0697678717842,1.7/
&DEVC ID='347' FYI='Dver 147_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.446838078566,-23.0697678717842,1.7 ORIENTATION=-1,0,0/
&DEVC ID='348' FYI='Dver 148_1' QUANTITY='TEMPERATURE' XYZ=-18.3679975572029,-21.1910141561216,1.7/
&DEVC ID='349' FYI='Dver 148_1' QUANTITY='VISIBILITY' XYZ=-18.3679975572029,-21.1910141561216,1.7/
&DEVC ID='350' FYI='Dver 148_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.3679975572029,-21.1910141561216,1.7/
&DEVC ID='351' FYI='Dver 148_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.3679975572029,-21.1910141561216,1.7/
&DEVC ID='352' FYI='Dver 148_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.3679975572029,-21.1910141561216,1.7/
&DEVC ID='353' FYI='Dver 148_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.3679975572029,-21.1910141561216,1.7/
&DEVC ID='354' FYI='Dver 148_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.3679975572029,-21.1910141561216,1.7 ORIENTATION=0,-1,0/
&DEVC ID='355' FYI='Dver 148_2' QUANTITY='TEMPERATURE' XYZ=-18.3679975572029,-20.6910141561216,1.7/
&DEVC ID='356' FYI='Dver 148_2' QUANTITY='VISIBILITY' XYZ=-18.3679975572029,-20.6910141561216,1.7/
&DEVC ID='357' FYI='Dver 148_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.3679975572029,-20.6910141561216,1.7/
&DEVC ID='358' FYI='Dver 148_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.3679975572029,-20.6910141561216,1.7/
&DEVC ID='359' FYI='Dver 148_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.3679975572029,-20.6910141561216,1.7/
&DEVC ID='360' FYI='Dver 148_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.3679975572029,-20.6910141561216,1.7/
&DEVC ID='361' FYI='Dver 148_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.3679975572029,-20.6910141561216,1.7 ORIENTATION=0,1,0/
&DEVC ID='362' FYI='Dver 71_1' QUANTITY='TEMPERATURE' XYZ=-11.0242766787879,-28.9474816692694,1.7/
&DEVC ID='363' FYI='Dver 71_1' QUANTITY='VISIBILITY' XYZ=-11.0242766787879,-28.9474816692694,1.7/
&DEVC ID='364' FYI='Dver 71_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-11.0242766787879,-28.9474816692694,1.7/
&DEVC ID='365' FYI='Dver 71_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-11.0242766787879,-28.9474816692694,1.7/
&DEVC ID='366' FYI='Dver 71_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-11.0242766787879,-28.9474816692694,1.7/
&DEVC ID='367' FYI='Dver 71_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-11.0242766787879,-28.9474816692694,1.7/
&DEVC ID='368' FYI='Dver 71_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0242766787879,-28.9474816692694,1.7 ORIENTATION=0,1,0/
&DEVC ID='369' FYI='Dver 71_2' QUANTITY='TEMPERATURE' XYZ=-11.0242766787879,-29.4474816692694,1.7/
&DEVC ID='370' FYI='Dver 71_2' QUANTITY='VISIBILITY' XYZ=-11.0242766787879,-29.4474816692694,1.7/
&DEVC ID='371' FYI='Dver 71_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-11.0242766787879,-29.4474816692694,1.7/
&DEVC ID='372' FYI='Dver 71_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-11.0242766787879,-29.4474816692694,1.7/
&DEVC ID='373' FYI='Dver 71_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-11.0242766787879,-29.4474816692694,1.7/
&DEVC ID='374' FYI='Dver 71_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-11.0242766787879,-29.4474816692694,1.7/
&DEVC ID='375' FYI='Dver 71_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-11.0242766787879,-29.4474816692694,1.7 ORIENTATION=0,-1,0/
&DEVC ID='376' FYI='Dver 72_1' QUANTITY='TEMPERATURE' XYZ=-14.7205875303934,-28.9474816692694,1.7/
&DEVC ID='377' FYI='Dver 72_1' QUANTITY='VISIBILITY' XYZ=-14.7205875303934,-28.9474816692694,1.7/
&DEVC ID='378' FYI='Dver 72_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7205875303934,-28.9474816692694,1.7/
&DEVC ID='379' FYI='Dver 72_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7205875303934,-28.9474816692694,1.7/
&DEVC ID='380' FYI='Dver 72_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7205875303934,-28.9474816692694,1.7/
&DEVC ID='381' FYI='Dver 72_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7205875303934,-28.9474816692694,1.7/
&DEVC ID='382' FYI='Dver 72_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7205875303934,-28.9474816692694,1.7 ORIENTATION=0,1,0/
&DEVC ID='383' FYI='Dver 72_2' QUANTITY='TEMPERATURE' XYZ=-14.7205875303934,-29.4474816692694,1.7/
&DEVC ID='384' FYI='Dver 72_2' QUANTITY='VISIBILITY' XYZ=-14.7205875303934,-29.4474816692694,1.7/
&DEVC ID='385' FYI='Dver 72_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7205875303934,-29.4474816692694,1.7/
&DEVC ID='386' FYI='Dver 72_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7205875303934,-29.4474816692694,1.7/
&DEVC ID='387' FYI='Dver 72_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7205875303934,-29.4474816692694,1.7/
&DEVC ID='388' FYI='Dver 72_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7205875303934,-29.4474816692694,1.7/
&DEVC ID='389' FYI='Dver 72_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7205875303934,-29.4474816692694,1.7 ORIENTATION=0,-1,0/
&DEVC ID='390' FYI='Dver 73_1' QUANTITY='TEMPERATURE' XYZ=-17.8296340410896,-28.9474816692694,1.7/
&DEVC ID='391' FYI='Dver 73_1' QUANTITY='VISIBILITY' XYZ=-17.8296340410896,-28.9474816692694,1.7/
&DEVC ID='392' FYI='Dver 73_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8296340410896,-28.9474816692694,1.7/
&DEVC ID='393' FYI='Dver 73_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8296340410896,-28.9474816692694,1.7/
&DEVC ID='394' FYI='Dver 73_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8296340410896,-28.9474816692694,1.7/
&DEVC ID='395' FYI='Dver 73_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8296340410896,-28.9474816692694,1.7/
&DEVC ID='396' FYI='Dver 73_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8296340410896,-28.9474816692694,1.7 ORIENTATION=0,1,0/
&DEVC ID='397' FYI='Dver 73_2' QUANTITY='TEMPERATURE' XYZ=-17.8296340410896,-29.4474816692694,1.7/
&DEVC ID='398' FYI='Dver 73_2' QUANTITY='VISIBILITY' XYZ=-17.8296340410896,-29.4474816692694,1.7/
&DEVC ID='399' FYI='Dver 73_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8296340410896,-29.4474816692694,1.7/
&DEVC ID='400' FYI='Dver 73_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8296340410896,-29.4474816692694,1.7/
&DEVC ID='401' FYI='Dver 73_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8296340410896,-29.4474816692694,1.7/
&DEVC ID='402' FYI='Dver 73_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8296340410896,-29.4474816692694,1.7/
&DEVC ID='403' FYI='Dver 73_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8296340410896,-29.4474816692694,1.7 ORIENTATION=0,-1,0/
&DEVC ID='404' FYI='Dver 1_1' QUANTITY='TEMPERATURE' XYZ=-108.134951086626,-29.6892779007957,1.7/
&DEVC ID='405' FYI='Dver 1_1' QUANTITY='VISIBILITY' XYZ=-108.134951086626,-29.6892779007957,1.7/
&DEVC ID='406' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.134951086626,-29.6892779007957,1.7/
&DEVC ID='407' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.134951086626,-29.6892779007957,1.7/
&DEVC ID='408' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.134951086626,-29.6892779007957,1.7/
&DEVC ID='409' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.134951086626,-29.6892779007957,1.7/
&DEVC ID='410' FYI='Dver 1_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.134951086626,-29.6892779007957,1.7 ORIENTATION=0,-1,0/
&DEVC ID='411' FYI='Dver 1_2' QUANTITY='TEMPERATURE' XYZ=-108.134951086626,-29.1892779007957,1.7/
&DEVC ID='412' FYI='Dver 1_2' QUANTITY='VISIBILITY' XYZ=-108.134951086626,-29.1892779007957,1.7/
&DEVC ID='413' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.134951086626,-29.1892779007957,1.7/
&DEVC ID='414' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.134951086626,-29.1892779007957,1.7/
&DEVC ID='415' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.134951086626,-29.1892779007957,1.7/
&DEVC ID='416' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.134951086626,-29.1892779007957,1.7/
&DEVC ID='417' FYI='Dver 1_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.134951086626,-29.1892779007957,1.7 ORIENTATION=0,1,0/
&DEVC ID='418' FYI='Dver 76_1' QUANTITY='TEMPERATURE' XYZ=-23.8059123338723,-29.4383369885049,1.7/
&DEVC ID='419' FYI='Dver 76_1' QUANTITY='VISIBILITY' XYZ=-23.8059123338723,-29.4383369885049,1.7/
&DEVC ID='420' FYI='Dver 76_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.8059123338723,-29.4383369885049,1.7/
&DEVC ID='421' FYI='Dver 76_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.8059123338723,-29.4383369885049,1.7/
&DEVC ID='422' FYI='Dver 76_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.8059123338723,-29.4383369885049,1.7/
&DEVC ID='423' FYI='Dver 76_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.8059123338723,-29.4383369885049,1.7/
&DEVC ID='424' FYI='Dver 76_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.8059123338723,-29.4383369885049,1.7 ORIENTATION=0,-1,0/
&DEVC ID='425' FYI='Dver 76_2' QUANTITY='TEMPERATURE' XYZ=-23.8059123338723,-28.9383369885049,1.7/
&DEVC ID='426' FYI='Dver 76_2' QUANTITY='VISIBILITY' XYZ=-23.8059123338723,-28.9383369885049,1.7/
&DEVC ID='427' FYI='Dver 76_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.8059123338723,-28.9383369885049,1.7/
&DEVC ID='428' FYI='Dver 76_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.8059123338723,-28.9383369885049,1.7/
&DEVC ID='429' FYI='Dver 76_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.8059123338723,-28.9383369885049,1.7/
&DEVC ID='430' FYI='Dver 76_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.8059123338723,-28.9383369885049,1.7/
&DEVC ID='431' FYI='Dver 76_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.8059123338723,-28.9383369885049,1.7 ORIENTATION=0,1,0/
&DEVC ID='432' FYI='Dver 77_1' QUANTITY='TEMPERATURE' XYZ=-20.6968658231761,-29.4383369885049,1.7/
&DEVC ID='433' FYI='Dver 77_1' QUANTITY='VISIBILITY' XYZ=-20.6968658231761,-29.4383369885049,1.7/
&DEVC ID='434' FYI='Dver 77_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.6968658231761,-29.4383369885049,1.7/
&DEVC ID='435' FYI='Dver 77_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.6968658231761,-29.4383369885049,1.7/
&DEVC ID='436' FYI='Dver 77_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.6968658231761,-29.4383369885049,1.7/
&DEVC ID='437' FYI='Dver 77_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.6968658231761,-29.4383369885049,1.7/
&DEVC ID='438' FYI='Dver 77_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.6968658231761,-29.4383369885049,1.7 ORIENTATION=0,-1,0/
&DEVC ID='439' FYI='Dver 77_2' QUANTITY='TEMPERATURE' XYZ=-20.6968658231761,-28.9383369885049,1.7/
&DEVC ID='440' FYI='Dver 77_2' QUANTITY='VISIBILITY' XYZ=-20.6968658231761,-28.9383369885049,1.7/
&DEVC ID='441' FYI='Dver 77_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.6968658231761,-28.9383369885049,1.7/
&DEVC ID='442' FYI='Dver 77_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.6968658231761,-28.9383369885049,1.7/
&DEVC ID='443' FYI='Dver 77_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.6968658231761,-28.9383369885049,1.7/
&DEVC ID='444' FYI='Dver 77_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.6968658231761,-28.9383369885049,1.7/
&DEVC ID='445' FYI='Dver 77_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.6968658231761,-28.9383369885049,1.7 ORIENTATION=0,1,0/
&DEVC ID='446' FYI='Dver 78_1' QUANTITY='TEMPERATURE' XYZ=-29.816735587885,-29.4383369885049,1.7/
&DEVC ID='447' FYI='Dver 78_1' QUANTITY='VISIBILITY' XYZ=-29.816735587885,-29.4383369885049,1.7/
&DEVC ID='448' FYI='Dver 78_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.816735587885,-29.4383369885049,1.7/
&DEVC ID='449' FYI='Dver 78_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.816735587885,-29.4383369885049,1.7/
&DEVC ID='450' FYI='Dver 78_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.816735587885,-29.4383369885049,1.7/
&DEVC ID='451' FYI='Dver 78_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.816735587885,-29.4383369885049,1.7/
&DEVC ID='452' FYI='Dver 78_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.816735587885,-29.4383369885049,1.7 ORIENTATION=0,-1,0/
&DEVC ID='453' FYI='Dver 78_2' QUANTITY='TEMPERATURE' XYZ=-29.816735587885,-28.9383369885049,1.7/
&DEVC ID='454' FYI='Dver 78_2' QUANTITY='VISIBILITY' XYZ=-29.816735587885,-28.9383369885049,1.7/
&DEVC ID='455' FYI='Dver 78_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.816735587885,-28.9383369885049,1.7/
&DEVC ID='456' FYI='Dver 78_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.816735587885,-28.9383369885049,1.7/
&DEVC ID='457' FYI='Dver 78_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.816735587885,-28.9383369885049,1.7/
&DEVC ID='458' FYI='Dver 78_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.816735587885,-28.9383369885049,1.7/
&DEVC ID='459' FYI='Dver 78_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.816735587885,-28.9383369885049,1.7 ORIENTATION=0,1,0/
&DEVC ID='460' FYI='Dver 79_1' QUANTITY='TEMPERATURE' XYZ=-26.7076890771888,-29.4383369885049,1.7/
&DEVC ID='461' FYI='Dver 79_1' QUANTITY='VISIBILITY' XYZ=-26.7076890771888,-29.4383369885049,1.7/
&DEVC ID='462' FYI='Dver 79_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7076890771888,-29.4383369885049,1.7/
&DEVC ID='463' FYI='Dver 79_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7076890771888,-29.4383369885049,1.7/
&DEVC ID='464' FYI='Dver 79_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7076890771888,-29.4383369885049,1.7/
&DEVC ID='465' FYI='Dver 79_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7076890771888,-29.4383369885049,1.7/
&DEVC ID='466' FYI='Dver 79_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7076890771888,-29.4383369885049,1.7 ORIENTATION=0,-1,0/
&DEVC ID='467' FYI='Dver 79_2' QUANTITY='TEMPERATURE' XYZ=-26.7076890771888,-28.9383369885049,1.7/
&DEVC ID='468' FYI='Dver 79_2' QUANTITY='VISIBILITY' XYZ=-26.7076890771888,-28.9383369885049,1.7/
&DEVC ID='469' FYI='Dver 79_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7076890771888,-28.9383369885049,1.7/
&DEVC ID='470' FYI='Dver 79_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7076890771888,-28.9383369885049,1.7/
&DEVC ID='471' FYI='Dver 79_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7076890771888,-28.9383369885049,1.7/
&DEVC ID='472' FYI='Dver 79_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7076890771888,-28.9383369885049,1.7/
&DEVC ID='473' FYI='Dver 79_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7076890771888,-28.9383369885049,1.7 ORIENTATION=0,1,0/
&DEVC ID='474' FYI='Dver 84_1' QUANTITY='TEMPERATURE' XYZ=-40.6638534140918,-29.4383369885049,1.7/
&DEVC ID='475' FYI='Dver 84_1' QUANTITY='VISIBILITY' XYZ=-40.6638534140918,-29.4383369885049,1.7/
&DEVC ID='476' FYI='Dver 84_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-40.6638534140918,-29.4383369885049,1.7/
&DEVC ID='477' FYI='Dver 84_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-40.6638534140918,-29.4383369885049,1.7/
&DEVC ID='478' FYI='Dver 84_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-40.6638534140918,-29.4383369885049,1.7/
&DEVC ID='479' FYI='Dver 84_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-40.6638534140918,-29.4383369885049,1.7/
&DEVC ID='480' FYI='Dver 84_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.6638534140918,-29.4383369885049,1.7 ORIENTATION=0,-1,0/
&DEVC ID='481' FYI='Dver 84_2' QUANTITY='TEMPERATURE' XYZ=-40.6638534140918,-28.9383369885049,1.7/
&DEVC ID='482' FYI='Dver 84_2' QUANTITY='VISIBILITY' XYZ=-40.6638534140918,-28.9383369885049,1.7/
&DEVC ID='483' FYI='Dver 84_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-40.6638534140918,-28.9383369885049,1.7/
&DEVC ID='484' FYI='Dver 84_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-40.6638534140918,-28.9383369885049,1.7/
&DEVC ID='485' FYI='Dver 84_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-40.6638534140918,-28.9383369885049,1.7/
&DEVC ID='486' FYI='Dver 84_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-40.6638534140918,-28.9383369885049,1.7/
&DEVC ID='487' FYI='Dver 84_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-40.6638534140918,-28.9383369885049,1.7 ORIENTATION=0,1,0/
&DEVC ID='488' FYI='Dver 85_1' QUANTITY='TEMPERATURE' XYZ=-46.27740961396,-30.4564908152673,1.7/
&DEVC ID='489' FYI='Dver 85_1' QUANTITY='VISIBILITY' XYZ=-46.27740961396,-30.4564908152673,1.7/
&DEVC ID='490' FYI='Dver 85_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.27740961396,-30.4564908152673,1.7/
&DEVC ID='491' FYI='Dver 85_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.27740961396,-30.4564908152673,1.7/
&DEVC ID='492' FYI='Dver 85_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.27740961396,-30.4564908152673,1.7/
&DEVC ID='493' FYI='Dver 85_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.27740961396,-30.4564908152673,1.7/
&DEVC ID='494' FYI='Dver 85_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.27740961396,-30.4564908152673,1.7 ORIENTATION=0,-1,0/
&DEVC ID='495' FYI='Dver 85_2' QUANTITY='TEMPERATURE' XYZ=-46.27740961396,-29.9564908152673,1.7/
&DEVC ID='496' FYI='Dver 85_2' QUANTITY='VISIBILITY' XYZ=-46.27740961396,-29.9564908152673,1.7/
&DEVC ID='497' FYI='Dver 85_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.27740961396,-29.9564908152673,1.7/
&DEVC ID='498' FYI='Dver 85_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.27740961396,-29.9564908152673,1.7/
&DEVC ID='499' FYI='Dver 85_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.27740961396,-29.9564908152673,1.7/
&DEVC ID='500' FYI='Dver 85_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.27740961396,-29.9564908152673,1.7/
&DEVC ID='501' FYI='Dver 85_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.27740961396,-29.9564908152673,1.7 ORIENTATION=0,1,0/
&DEVC ID='502' FYI='Dver 86_1' QUANTITY='TEMPERATURE' XYZ=-61.9737763728221,-30.4564908152673,1.7/
&DEVC ID='503' FYI='Dver 86_1' QUANTITY='VISIBILITY' XYZ=-61.9737763728221,-30.4564908152673,1.7/
&DEVC ID='504' FYI='Dver 86_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-61.9737763728221,-30.4564908152673,1.7/
&DEVC ID='505' FYI='Dver 86_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-61.9737763728221,-30.4564908152673,1.7/
&DEVC ID='506' FYI='Dver 86_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-61.9737763728221,-30.4564908152673,1.7/
&DEVC ID='507' FYI='Dver 86_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-61.9737763728221,-30.4564908152673,1.7/
&DEVC ID='508' FYI='Dver 86_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-61.9737763728221,-30.4564908152673,1.7 ORIENTATION=0,-1,0/
&DEVC ID='509' FYI='Dver 86_2' QUANTITY='TEMPERATURE' XYZ=-61.9737763728221,-29.9564908152673,1.7/
&DEVC ID='510' FYI='Dver 86_2' QUANTITY='VISIBILITY' XYZ=-61.9737763728221,-29.9564908152673,1.7/
&DEVC ID='511' FYI='Dver 86_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-61.9737763728221,-29.9564908152673,1.7/
&DEVC ID='512' FYI='Dver 86_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-61.9737763728221,-29.9564908152673,1.7/
&DEVC ID='513' FYI='Dver 86_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-61.9737763728221,-29.9564908152673,1.7/
&DEVC ID='514' FYI='Dver 86_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-61.9737763728221,-29.9564908152673,1.7/
&DEVC ID='515' FYI='Dver 86_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-61.9737763728221,-29.9564908152673,1.7 ORIENTATION=0,1,0/
&DEVC ID='516' FYI='Dver 87_1' QUANTITY='TEMPERATURE' XYZ=-64.3919236589191,-30.4564908152673,1.7/
&DEVC ID='517' FYI='Dver 87_1' QUANTITY='VISIBILITY' XYZ=-64.3919236589191,-30.4564908152673,1.7/
&DEVC ID='518' FYI='Dver 87_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-64.3919236589191,-30.4564908152673,1.7/
&DEVC ID='519' FYI='Dver 87_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-64.3919236589191,-30.4564908152673,1.7/
&DEVC ID='520' FYI='Dver 87_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-64.3919236589191,-30.4564908152673,1.7/
&DEVC ID='521' FYI='Dver 87_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-64.3919236589191,-30.4564908152673,1.7/
&DEVC ID='522' FYI='Dver 87_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-64.3919236589191,-30.4564908152673,1.7 ORIENTATION=0,-1,0/
&DEVC ID='523' FYI='Dver 87_2' QUANTITY='TEMPERATURE' XYZ=-64.3919236589191,-29.9564908152673,1.7/
&DEVC ID='524' FYI='Dver 87_2' QUANTITY='VISIBILITY' XYZ=-64.3919236589191,-29.9564908152673,1.7/
&DEVC ID='525' FYI='Dver 87_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-64.3919236589191,-29.9564908152673,1.7/
&DEVC ID='526' FYI='Dver 87_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-64.3919236589191,-29.9564908152673,1.7/
&DEVC ID='527' FYI='Dver 87_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-64.3919236589191,-29.9564908152673,1.7/
&DEVC ID='528' FYI='Dver 87_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-64.3919236589191,-29.9564908152673,1.7/
&DEVC ID='529' FYI='Dver 87_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-64.3919236589191,-29.9564908152673,1.7 ORIENTATION=0,1,0/
&DEVC ID='530' FYI='Dver 90_1' QUANTITY='TEMPERATURE' XYZ=-90.5927222285869,-29.6892779007957,1.7/
&DEVC ID='531' FYI='Dver 90_1' QUANTITY='VISIBILITY' XYZ=-90.5927222285869,-29.6892779007957,1.7/
&DEVC ID='532' FYI='Dver 90_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-90.5927222285869,-29.6892779007957,1.7/
&DEVC ID='533' FYI='Dver 90_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-90.5927222285869,-29.6892779007957,1.7/
&DEVC ID='534' FYI='Dver 90_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-90.5927222285869,-29.6892779007957,1.7/
&DEVC ID='535' FYI='Dver 90_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-90.5927222285869,-29.6892779007957,1.7/
&DEVC ID='536' FYI='Dver 90_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-90.5927222285869,-29.6892779007957,1.7 ORIENTATION=0,-1,0/
&DEVC ID='537' FYI='Dver 90_2' QUANTITY='TEMPERATURE' XYZ=-90.5927222285869,-29.1892779007957,1.7/
&DEVC ID='538' FYI='Dver 90_2' QUANTITY='VISIBILITY' XYZ=-90.5927222285869,-29.1892779007957,1.7/
&DEVC ID='539' FYI='Dver 90_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-90.5927222285869,-29.1892779007957,1.7/
&DEVC ID='540' FYI='Dver 90_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-90.5927222285869,-29.1892779007957,1.7/
&DEVC ID='541' FYI='Dver 90_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-90.5927222285869,-29.1892779007957,1.7/
&DEVC ID='542' FYI='Dver 90_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-90.5927222285869,-29.1892779007957,1.7/
&DEVC ID='543' FYI='Dver 90_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-90.5927222285869,-29.1892779007957,1.7 ORIENTATION=0,1,0/
&DEVC ID='544' FYI='Dver 91_1' QUANTITY='TEMPERATURE' XYZ=-93.0324601154526,-29.6892779007957,1.7/
&DEVC ID='545' FYI='Dver 91_1' QUANTITY='VISIBILITY' XYZ=-93.0324601154526,-29.6892779007957,1.7/
&DEVC ID='546' FYI='Dver 91_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-93.0324601154526,-29.6892779007957,1.7/
&DEVC ID='547' FYI='Dver 91_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-93.0324601154526,-29.6892779007957,1.7/
&DEVC ID='548' FYI='Dver 91_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-93.0324601154526,-29.6892779007957,1.7/
&DEVC ID='549' FYI='Dver 91_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-93.0324601154526,-29.6892779007957,1.7/
&DEVC ID='550' FYI='Dver 91_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-93.0324601154526,-29.6892779007957,1.7 ORIENTATION=0,-1,0/
&DEVC ID='551' FYI='Dver 91_2' QUANTITY='TEMPERATURE' XYZ=-93.0324601154526,-29.1892779007957,1.7/
&DEVC ID='552' FYI='Dver 91_2' QUANTITY='VISIBILITY' XYZ=-93.0324601154526,-29.1892779007957,1.7/
&DEVC ID='553' FYI='Dver 91_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-93.0324601154526,-29.1892779007957,1.7/
&DEVC ID='554' FYI='Dver 91_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-93.0324601154526,-29.1892779007957,1.7/
&DEVC ID='555' FYI='Dver 91_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-93.0324601154526,-29.1892779007957,1.7/
&DEVC ID='556' FYI='Dver 91_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-93.0324601154526,-29.1892779007957,1.7/
&DEVC ID='557' FYI='Dver 91_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-93.0324601154526,-29.1892779007957,1.7 ORIENTATION=0,1,0/
&DEVC ID='558' FYI='Dver 2_1' QUANTITY='TEMPERATURE' XYZ=-106.789053711243,-23.2174042880029,1.7/
&DEVC ID='559' FYI='Dver 2_1' QUANTITY='VISIBILITY' XYZ=-106.789053711243,-23.2174042880029,1.7/
&DEVC ID='560' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-106.789053711243,-23.2174042880029,1.7/
&DEVC ID='561' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-106.789053711243,-23.2174042880029,1.7/
&DEVC ID='562' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-106.789053711243,-23.2174042880029,1.7/
&DEVC ID='563' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-106.789053711243,-23.2174042880029,1.7/
&DEVC ID='564' FYI='Dver 2_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-106.789053711243,-23.2174042880029,1.7 ORIENTATION=-1,0,0/
&DEVC ID='565' FYI='Dver 2_2' QUANTITY='TEMPERATURE' XYZ=-106.289053711243,-23.2174042880029,1.7/
&DEVC ID='566' FYI='Dver 2_2' QUANTITY='VISIBILITY' XYZ=-106.289053711243,-23.2174042880029,1.7/
&DEVC ID='567' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-106.289053711243,-23.2174042880029,1.7/
&DEVC ID='568' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-106.289053711243,-23.2174042880029,1.7/
&DEVC ID='569' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-106.289053711243,-23.2174042880029,1.7/
&DEVC ID='570' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-106.289053711243,-23.2174042880029,1.7/
&DEVC ID='571' FYI='Dver 2_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-106.289053711243,-23.2174042880029,1.7 ORIENTATION=1,0,0/
&DEVC ID='572' FYI='Dver 3_1' QUANTITY='TEMPERATURE' XYZ=-110.212823706446,-20.5617603934499,1.7/
&DEVC ID='573' FYI='Dver 3_1' QUANTITY='VISIBILITY' XYZ=-110.212823706446,-20.5617603934499,1.7/
&DEVC ID='574' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-110.212823706446,-20.5617603934499,1.7/
&DEVC ID='575' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-110.212823706446,-20.5617603934499,1.7/
&DEVC ID='576' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-110.212823706446,-20.5617603934499,1.7/
&DEVC ID='577' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-110.212823706446,-20.5617603934499,1.7/
&DEVC ID='578' FYI='Dver 3_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.212823706446,-20.5617603934499,1.7 ORIENTATION=-1,0,0/
&DEVC ID='579' FYI='Dver 3_2' QUANTITY='TEMPERATURE' XYZ=-109.712823706446,-20.5617603934499,1.7/
&DEVC ID='580' FYI='Dver 3_2' QUANTITY='VISIBILITY' XYZ=-109.712823706446,-20.5617603934499,1.7/
&DEVC ID='581' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-109.712823706446,-20.5617603934499,1.7/
&DEVC ID='582' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-109.712823706446,-20.5617603934499,1.7/
&DEVC ID='583' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-109.712823706446,-20.5617603934499,1.7/
&DEVC ID='584' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-109.712823706446,-20.5617603934499,1.7/
&DEVC ID='585' FYI='Dver 3_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-109.712823706446,-20.5617603934499,1.7 ORIENTATION=1,0,0/
&DEVC ID='586' FYI='Dver 4_1' QUANTITY='TEMPERATURE' XYZ=-110.747413779642,-14.4383103701956,1.7/
&DEVC ID='587' FYI='Dver 4_1' QUANTITY='VISIBILITY' XYZ=-110.747413779642,-14.4383103701956,1.7/
&DEVC ID='588' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-110.747413779642,-14.4383103701956,1.7/
&DEVC ID='589' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-110.747413779642,-14.4383103701956,1.7/
&DEVC ID='590' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-110.747413779642,-14.4383103701956,1.7/
&DEVC ID='591' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-110.747413779642,-14.4383103701956,1.7/
&DEVC ID='592' FYI='Dver 4_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.747413779642,-14.4383103701956,1.7 ORIENTATION=0,1,0/
&DEVC ID='593' FYI='Dver 4_2' QUANTITY='TEMPERATURE' XYZ=-110.747413779642,-14.9383103701956,1.7/
&DEVC ID='594' FYI='Dver 4_2' QUANTITY='VISIBILITY' XYZ=-110.747413779642,-14.9383103701956,1.7/
&DEVC ID='595' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-110.747413779642,-14.9383103701956,1.7/
&DEVC ID='596' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-110.747413779642,-14.9383103701956,1.7/
&DEVC ID='597' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-110.747413779642,-14.9383103701956,1.7/
&DEVC ID='598' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-110.747413779642,-14.9383103701956,1.7/
&DEVC ID='599' FYI='Dver 4_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-110.747413779642,-14.9383103701956,1.7 ORIENTATION=0,-1,0/
&DEVC ID='600' FYI='Dver 5_1' QUANTITY='TEMPERATURE' XYZ=-101.10559202543,17.937144118244,1.7/
&DEVC ID='601' FYI='Dver 5_1' QUANTITY='VISIBILITY' XYZ=-101.10559202543,17.937144118244,1.7/
&DEVC ID='602' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-101.10559202543,17.937144118244,1.7/
&DEVC ID='603' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-101.10559202543,17.937144118244,1.7/
&DEVC ID='604' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-101.10559202543,17.937144118244,1.7/
&DEVC ID='605' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-101.10559202543,17.937144118244,1.7/
&DEVC ID='606' FYI='Dver 5_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-101.10559202543,17.937144118244,1.7 ORIENTATION=-0.00195087886799518,0.999998097034011,0/
&DEVC ID='607' FYI='Dver 5_2' QUANTITY='TEMPERATURE' XYZ=-101.104616585996,17.437145069727,1.7/
&DEVC ID='608' FYI='Dver 5_2' QUANTITY='VISIBILITY' XYZ=-101.104616585996,17.437145069727,1.7/
&DEVC ID='609' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-101.104616585996,17.437145069727,1.7/
&DEVC ID='610' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-101.104616585996,17.437145069727,1.7/
&DEVC ID='611' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-101.104616585996,17.437145069727,1.7/
&DEVC ID='612' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-101.104616585996,17.437145069727,1.7/
&DEVC ID='613' FYI='Dver 5_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-101.104616585996,17.437145069727,1.7 ORIENTATION=0.00195087886799518,-0.999998097034011,0/
&DEVC ID='614' FYI='Dver 10_1' QUANTITY='TEMPERATURE' XYZ=-106.770597842849,21.599292395205,1.7/
&DEVC ID='615' FYI='Dver 10_1' QUANTITY='VISIBILITY' XYZ=-106.770597842849,21.599292395205,1.7/
&DEVC ID='616' FYI='Dver 10_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-106.770597842849,21.599292395205,1.7/
&DEVC ID='617' FYI='Dver 10_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-106.770597842849,21.599292395205,1.7/
&DEVC ID='618' FYI='Dver 10_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-106.770597842849,21.599292395205,1.7/
&DEVC ID='619' FYI='Dver 10_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-106.770597842849,21.599292395205,1.7/
&DEVC ID='620' FYI='Dver 10_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-106.770597842849,21.599292395205,1.7 ORIENTATION=0,1,0/
&DEVC ID='621' FYI='Dver 10_2' QUANTITY='TEMPERATURE' XYZ=-106.770597842849,21.099292395205,1.7/
&DEVC ID='622' FYI='Dver 10_2' QUANTITY='VISIBILITY' XYZ=-106.770597842849,21.099292395205,1.7/
&DEVC ID='623' FYI='Dver 10_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-106.770597842849,21.099292395205,1.7/
&DEVC ID='624' FYI='Dver 10_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-106.770597842849,21.099292395205,1.7/
&DEVC ID='625' FYI='Dver 10_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-106.770597842849,21.099292395205,1.7/
&DEVC ID='626' FYI='Dver 10_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-106.770597842849,21.099292395205,1.7/
&DEVC ID='627' FYI='Dver 10_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-106.770597842849,21.099292395205,1.7 ORIENTATION=0,-1,0/
&DEVC ID='628' FYI='Dver 106_1' QUANTITY='TEMPERATURE' XYZ=-72.453524287816,17.9930409380868,1.7/
&DEVC ID='629' FYI='Dver 106_1' QUANTITY='VISIBILITY' XYZ=-72.453524287816,17.9930409380868,1.7/
&DEVC ID='630' FYI='Dver 106_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-72.453524287816,17.9930409380868,1.7/
&DEVC ID='631' FYI='Dver 106_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-72.453524287816,17.9930409380868,1.7/
&DEVC ID='632' FYI='Dver 106_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-72.453524287816,17.9930409380868,1.7/
&DEVC ID='633' FYI='Dver 106_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-72.453524287816,17.9930409380868,1.7/
&DEVC ID='634' FYI='Dver 106_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.453524287816,17.9930409380868,1.7 ORIENTATION=-0.00195087886791871,0.999998097034011,0/
&DEVC ID='635' FYI='Dver 106_2' QUANTITY='TEMPERATURE' XYZ=-72.452548848382,17.4930418895697,1.7/
&DEVC ID='636' FYI='Dver 106_2' QUANTITY='VISIBILITY' XYZ=-72.452548848382,17.4930418895697,1.7/
&DEVC ID='637' FYI='Dver 106_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-72.452548848382,17.4930418895697,1.7/
&DEVC ID='638' FYI='Dver 106_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-72.452548848382,17.4930418895697,1.7/
&DEVC ID='639' FYI='Dver 106_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-72.452548848382,17.4930418895697,1.7/
&DEVC ID='640' FYI='Dver 106_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-72.452548848382,17.4930418895697,1.7/
&DEVC ID='641' FYI='Dver 106_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-72.452548848382,17.4930418895697,1.7 ORIENTATION=0.00195087886791872,-0.999998097034011,0/
&DEVC ID='642' FYI='Dver 27_1' QUANTITY='TEMPERATURE' XYZ=-66.788746175511,22.5428282465822,1.7/
&DEVC ID='643' FYI='Dver 27_1' QUANTITY='VISIBILITY' XYZ=-66.788746175511,22.5428282465822,1.7/
&DEVC ID='644' FYI='Dver 27_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-66.788746175511,22.5428282465822,1.7/
&DEVC ID='645' FYI='Dver 27_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-66.788746175511,22.5428282465822,1.7/
&DEVC ID='646' FYI='Dver 27_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-66.788746175511,22.5428282465822,1.7/
&DEVC ID='647' FYI='Dver 27_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-66.788746175511,22.5428282465822,1.7/
&DEVC ID='648' FYI='Dver 27_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.788746175511,22.5428282465822,1.7 ORIENTATION=-1,0,0/
&DEVC ID='649' FYI='Dver 27_2' QUANTITY='TEMPERATURE' XYZ=-66.288746175511,22.5428282465822,1.7/
&DEVC ID='650' FYI='Dver 27_2' QUANTITY='VISIBILITY' XYZ=-66.288746175511,22.5428282465822,1.7/
&DEVC ID='651' FYI='Dver 27_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-66.288746175511,22.5428282465822,1.7/
&DEVC ID='652' FYI='Dver 27_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-66.288746175511,22.5428282465822,1.7/
&DEVC ID='653' FYI='Dver 27_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-66.288746175511,22.5428282465822,1.7/
&DEVC ID='654' FYI='Dver 27_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-66.288746175511,22.5428282465822,1.7/
&DEVC ID='655' FYI='Dver 27_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-66.288746175511,22.5428282465822,1.7 ORIENTATION=1,0,0/
&DEVC ID='656' FYI='Dver 28_1' QUANTITY='TEMPERATURE' XYZ=-70.4429513582349,21.218146331834,1.7/
&DEVC ID='657' FYI='Dver 28_1' QUANTITY='VISIBILITY' XYZ=-70.4429513582349,21.218146331834,1.7/
&DEVC ID='658' FYI='Dver 28_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-70.4429513582349,21.218146331834,1.7/
&DEVC ID='659' FYI='Dver 28_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-70.4429513582349,21.218146331834,1.7/
&DEVC ID='660' FYI='Dver 28_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-70.4429513582349,21.218146331834,1.7/
&DEVC ID='661' FYI='Dver 28_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-70.4429513582349,21.218146331834,1.7/
&DEVC ID='662' FYI='Dver 28_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.4429513582349,21.218146331834,1.7 ORIENTATION=0.00195087886787351,-0.999998097034011,0/
&DEVC ID='663' FYI='Dver 28_2' QUANTITY='TEMPERATURE' XYZ=-70.4439267976689,21.7181453803511,1.7/
&DEVC ID='664' FYI='Dver 28_2' QUANTITY='VISIBILITY' XYZ=-70.4439267976689,21.7181453803511,1.7/
&DEVC ID='665' FYI='Dver 28_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-70.4439267976689,21.7181453803511,1.7/
&DEVC ID='666' FYI='Dver 28_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-70.4439267976689,21.7181453803511,1.7/
&DEVC ID='667' FYI='Dver 28_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-70.4439267976689,21.7181453803511,1.7/
&DEVC ID='668' FYI='Dver 28_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-70.4439267976689,21.7181453803511,1.7/
&DEVC ID='669' FYI='Dver 28_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-70.4439267976689,21.7181453803511,1.7 ORIENTATION=-0.00195087886787353,0.999998097034011,0/
&DEVC ID='670' FYI='Dver 29_1' QUANTITY='TEMPERATURE' XYZ=-77.6601426352906,21.2114965505529,1.7/
&DEVC ID='671' FYI='Dver 29_1' QUANTITY='VISIBILITY' XYZ=-77.6601426352906,21.2114965505529,1.7/
&DEVC ID='672' FYI='Dver 29_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-77.6601426352906,21.2114965505529,1.7/
&DEVC ID='673' FYI='Dver 29_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-77.6601426352906,21.2114965505529,1.7/
&DEVC ID='674' FYI='Dver 29_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-77.6601426352906,21.2114965505529,1.7/
&DEVC ID='675' FYI='Dver 29_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-77.6601426352906,21.2114965505529,1.7/
&DEVC ID='676' FYI='Dver 29_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-77.6601426352906,21.2114965505529,1.7 ORIENTATION=0,-1,0/
&DEVC ID='677' FYI='Dver 29_2' QUANTITY='TEMPERATURE' XYZ=-77.6601426352906,21.7114965505529,1.7/
&DEVC ID='678' FYI='Dver 29_2' QUANTITY='VISIBILITY' XYZ=-77.6601426352906,21.7114965505529,1.7/
&DEVC ID='679' FYI='Dver 29_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-77.6601426352906,21.7114965505529,1.7/
&DEVC ID='680' FYI='Dver 29_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-77.6601426352906,21.7114965505529,1.7/
&DEVC ID='681' FYI='Dver 29_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-77.6601426352906,21.7114965505529,1.7/
&DEVC ID='682' FYI='Dver 29_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-77.6601426352906,21.7114965505529,1.7/
&DEVC ID='683' FYI='Dver 29_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-77.6601426352906,21.7114965505529,1.7 ORIENTATION=0,1,0/
&DEVC ID='684' FYI='Dver 13_1' QUANTITY='TEMPERATURE' XYZ=-84.9727273067457,21.2114965505529,1.7/
&DEVC ID='685' FYI='Dver 13_1' QUANTITY='VISIBILITY' XYZ=-84.9727273067457,21.2114965505529,1.7/
&DEVC ID='686' FYI='Dver 13_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-84.9727273067457,21.2114965505529,1.7/
&DEVC ID='687' FYI='Dver 13_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-84.9727273067457,21.2114965505529,1.7/
&DEVC ID='688' FYI='Dver 13_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-84.9727273067457,21.2114965505529,1.7/
&DEVC ID='689' FYI='Dver 13_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-84.9727273067457,21.2114965505529,1.7/
&DEVC ID='690' FYI='Dver 13_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-84.9727273067457,21.2114965505529,1.7 ORIENTATION=0,-1,0/
&DEVC ID='691' FYI='Dver 13_2' QUANTITY='TEMPERATURE' XYZ=-84.9727273067457,21.7114965505529,1.7/
&DEVC ID='692' FYI='Dver 13_2' QUANTITY='VISIBILITY' XYZ=-84.9727273067457,21.7114965505529,1.7/
&DEVC ID='693' FYI='Dver 13_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-84.9727273067457,21.7114965505529,1.7/
&DEVC ID='694' FYI='Dver 13_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-84.9727273067457,21.7114965505529,1.7/
&DEVC ID='695' FYI='Dver 13_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-84.9727273067457,21.7114965505529,1.7/
&DEVC ID='696' FYI='Dver 13_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-84.9727273067457,21.7114965505529,1.7/
&DEVC ID='697' FYI='Dver 13_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-84.9727273067457,21.7114965505529,1.7 ORIENTATION=0,1,0/
&DEVC ID='698' FYI='Dver 12_1' QUANTITY='TEMPERATURE' XYZ=-92.2617141262668,21.2114965505529,1.7/
&DEVC ID='699' FYI='Dver 12_1' QUANTITY='VISIBILITY' XYZ=-92.2617141262668,21.2114965505529,1.7/
&DEVC ID='700' FYI='Dver 12_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-92.2617141262668,21.2114965505529,1.7/
&DEVC ID='701' FYI='Dver 12_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-92.2617141262668,21.2114965505529,1.7/
&DEVC ID='702' FYI='Dver 12_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-92.2617141262668,21.2114965505529,1.7/
&DEVC ID='703' FYI='Dver 12_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-92.2617141262668,21.2114965505529,1.7/
&DEVC ID='704' FYI='Dver 12_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-92.2617141262668,21.2114965505529,1.7 ORIENTATION=0,-1,0/
&DEVC ID='705' FYI='Dver 12_2' QUANTITY='TEMPERATURE' XYZ=-92.2617141262668,21.7114965505529,1.7/
&DEVC ID='706' FYI='Dver 12_2' QUANTITY='VISIBILITY' XYZ=-92.2617141262668,21.7114965505529,1.7/
&DEVC ID='707' FYI='Dver 12_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-92.2617141262668,21.7114965505529,1.7/
&DEVC ID='708' FYI='Dver 12_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-92.2617141262668,21.7114965505529,1.7/
&DEVC ID='709' FYI='Dver 12_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-92.2617141262668,21.7114965505529,1.7/
&DEVC ID='710' FYI='Dver 12_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-92.2617141262668,21.7114965505529,1.7/
&DEVC ID='711' FYI='Dver 12_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-92.2617141262668,21.7114965505529,1.7 ORIENTATION=0,1,0/
&DEVC ID='712' FYI='Dver 11_1' QUANTITY='TEMPERATURE' XYZ=-97.9957796127139,21.2063174315369,1.7/
&DEVC ID='713' FYI='Dver 11_1' QUANTITY='VISIBILITY' XYZ=-97.9957796127139,21.2063174315369,1.7/
&DEVC ID='714' FYI='Dver 11_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-97.9957796127139,21.2063174315369,1.7/
&DEVC ID='715' FYI='Dver 11_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-97.9957796127139,21.2063174315369,1.7/
&DEVC ID='716' FYI='Dver 11_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-97.9957796127139,21.2063174315369,1.7/
&DEVC ID='717' FYI='Dver 11_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-97.9957796127139,21.2063174315369,1.7/
&DEVC ID='718' FYI='Dver 11_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.9957796127139,21.2063174315369,1.7 ORIENTATION=0.00195087886801562,-0.999998097034011,0/
&DEVC ID='719' FYI='Dver 11_2' QUANTITY='TEMPERATURE' XYZ=-97.9967550521479,21.7063164800539,1.7/
&DEVC ID='720' FYI='Dver 11_2' QUANTITY='VISIBILITY' XYZ=-97.9967550521479,21.7063164800539,1.7/
&DEVC ID='721' FYI='Dver 11_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-97.9967550521479,21.7063164800539,1.7/
&DEVC ID='722' FYI='Dver 11_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-97.9967550521479,21.7063164800539,1.7/
&DEVC ID='723' FYI='Dver 11_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-97.9967550521479,21.7063164800539,1.7/
&DEVC ID='724' FYI='Dver 11_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-97.9967550521479,21.7063164800539,1.7/
&DEVC ID='725' FYI='Dver 11_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-97.9967550521479,21.7063164800539,1.7 ORIENTATION=-0.00195087886801562,0.999998097034011,0/
&DEVC ID='726' FYI='Dver 9_1' QUANTITY='TEMPERATURE' XYZ=-113.023235825472,23.8056440522665,1.7/
&DEVC ID='727' FYI='Dver 9_1' QUANTITY='VISIBILITY' XYZ=-113.023235825472,23.8056440522665,1.7/
&DEVC ID='728' FYI='Dver 9_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-113.023235825472,23.8056440522665,1.7/
&DEVC ID='729' FYI='Dver 9_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-113.023235825472,23.8056440522665,1.7/
&DEVC ID='730' FYI='Dver 9_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-113.023235825472,23.8056440522665,1.7/
&DEVC ID='731' FYI='Dver 9_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-113.023235825472,23.8056440522665,1.7/
&DEVC ID='732' FYI='Dver 9_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-113.023235825472,23.8056440522665,1.7 ORIENTATION=0,1,0/
&DEVC ID='733' FYI='Dver 9_2' QUANTITY='TEMPERATURE' XYZ=-113.023235825472,23.3056440522665,1.7/
&DEVC ID='734' FYI='Dver 9_2' QUANTITY='VISIBILITY' XYZ=-113.023235825472,23.3056440522665,1.7/
&DEVC ID='735' FYI='Dver 9_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-113.023235825472,23.3056440522665,1.7/
&DEVC ID='736' FYI='Dver 9_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-113.023235825472,23.3056440522665,1.7/
&DEVC ID='737' FYI='Dver 9_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-113.023235825472,23.3056440522665,1.7/
&DEVC ID='738' FYI='Dver 9_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-113.023235825472,23.3056440522665,1.7/
&DEVC ID='739' FYI='Dver 9_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-113.023235825472,23.3056440522665,1.7 ORIENTATION=0,-1,0/
&DEVC ID='740' FYI='Dver 7_1' QUANTITY='TEMPERATURE' XYZ=-108.497845904347,33.7040459504664,1.7/
&DEVC ID='741' FYI='Dver 7_1' QUANTITY='VISIBILITY' XYZ=-108.497845904347,33.7040459504664,1.7/
&DEVC ID='742' FYI='Dver 7_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.497845904347,33.7040459504664,1.7/
&DEVC ID='743' FYI='Dver 7_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.497845904347,33.7040459504664,1.7/
&DEVC ID='744' FYI='Dver 7_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.497845904347,33.7040459504664,1.7/
&DEVC ID='745' FYI='Dver 7_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.497845904347,33.7040459504664,1.7/
&DEVC ID='746' FYI='Dver 7_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.497845904347,33.7040459504664,1.7 ORIENTATION=0,-1,0/
&DEVC ID='747' FYI='Dver 7_2' QUANTITY='TEMPERATURE' XYZ=-108.497845904347,34.2040459504664,1.7/
&DEVC ID='748' FYI='Dver 7_2' QUANTITY='VISIBILITY' XYZ=-108.497845904347,34.2040459504664,1.7/
&DEVC ID='749' FYI='Dver 7_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.497845904347,34.2040459504664,1.7/
&DEVC ID='750' FYI='Dver 7_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.497845904347,34.2040459504664,1.7/
&DEVC ID='751' FYI='Dver 7_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.497845904347,34.2040459504664,1.7/
&DEVC ID='752' FYI='Dver 7_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.497845904347,34.2040459504664,1.7/
&DEVC ID='753' FYI='Dver 7_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.497845904347,34.2040459504664,1.7 ORIENTATION=0,1,0/
&DEVC ID='754' FYI='Dver 6_1' QUANTITY='TEMPERATURE' XYZ=-108.463300943117,28.0641745608371,1.7/
&DEVC ID='755' FYI='Dver 6_1' QUANTITY='VISIBILITY' XYZ=-108.463300943117,28.0641745608371,1.7/
&DEVC ID='756' FYI='Dver 6_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.463300943117,28.0641745608371,1.7/
&DEVC ID='757' FYI='Dver 6_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.463300943117,28.0641745608371,1.7/
&DEVC ID='758' FYI='Dver 6_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.463300943117,28.0641745608371,1.7/
&DEVC ID='759' FYI='Dver 6_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.463300943117,28.0641745608371,1.7/
&DEVC ID='760' FYI='Dver 6_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.463300943117,28.0641745608371,1.7 ORIENTATION=0,1,0/
&DEVC ID='761' FYI='Dver 6_2' QUANTITY='TEMPERATURE' XYZ=-108.463300943117,27.5641745608371,1.7/
&DEVC ID='762' FYI='Dver 6_2' QUANTITY='VISIBILITY' XYZ=-108.463300943117,27.5641745608371,1.7/
&DEVC ID='763' FYI='Dver 6_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.463300943117,27.5641745608371,1.7/
&DEVC ID='764' FYI='Dver 6_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.463300943117,27.5641745608371,1.7/
&DEVC ID='765' FYI='Dver 6_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.463300943117,27.5641745608371,1.7/
&DEVC ID='766' FYI='Dver 6_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.463300943117,27.5641745608371,1.7/
&DEVC ID='767' FYI='Dver 6_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.463300943117,27.5641745608371,1.7 ORIENTATION=0,-1,0/
&DEVC ID='768' FYI='Dver 15_1' QUANTITY='TEMPERATURE' XYZ=-92.3998939711866,24.5403534855083,1.7/
&DEVC ID='769' FYI='Dver 15_1' QUANTITY='VISIBILITY' XYZ=-92.3998939711866,24.5403534855083,1.7/
&DEVC ID='770' FYI='Dver 15_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-92.3998939711866,24.5403534855083,1.7/
&DEVC ID='771' FYI='Dver 15_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-92.3998939711866,24.5403534855083,1.7/
&DEVC ID='772' FYI='Dver 15_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-92.3998939711866,24.5403534855083,1.7/
&DEVC ID='773' FYI='Dver 15_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-92.3998939711866,24.5403534855083,1.7/
&DEVC ID='774' FYI='Dver 15_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-92.3998939711866,24.5403534855083,1.7 ORIENTATION=0,1,0/
&DEVC ID='775' FYI='Dver 15_2' QUANTITY='TEMPERATURE' XYZ=-92.3998939711866,24.0403534855083,1.7/
&DEVC ID='776' FYI='Dver 15_2' QUANTITY='VISIBILITY' XYZ=-92.3998939711866,24.0403534855083,1.7/
&DEVC ID='777' FYI='Dver 15_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-92.3998939711866,24.0403534855083,1.7/
&DEVC ID='778' FYI='Dver 15_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-92.3998939711866,24.0403534855083,1.7/
&DEVC ID='779' FYI='Dver 15_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-92.3998939711866,24.0403534855083,1.7/
&DEVC ID='780' FYI='Dver 15_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-92.3998939711866,24.0403534855083,1.7/
&DEVC ID='781' FYI='Dver 15_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-92.3998939711866,24.0403534855083,1.7 ORIENTATION=0,-1,0/
&DEVC ID='782' FYI='Dver 16_1' QUANTITY='TEMPERATURE' XYZ=-83.4527490126275,24.5403534855083,1.7/
&DEVC ID='783' FYI='Dver 16_1' QUANTITY='VISIBILITY' XYZ=-83.4527490126275,24.5403534855083,1.7/
&DEVC ID='784' FYI='Dver 16_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-83.4527490126275,24.5403534855083,1.7/
&DEVC ID='785' FYI='Dver 16_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-83.4527490126275,24.5403534855083,1.7/
&DEVC ID='786' FYI='Dver 16_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-83.4527490126275,24.5403534855083,1.7/
&DEVC ID='787' FYI='Dver 16_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-83.4527490126275,24.5403534855083,1.7/
&DEVC ID='788' FYI='Dver 16_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-83.4527490126275,24.5403534855083,1.7 ORIENTATION=0,1,0/
&DEVC ID='789' FYI='Dver 16_2' QUANTITY='TEMPERATURE' XYZ=-83.4527490126275,24.0403534855083,1.7/
&DEVC ID='790' FYI='Dver 16_2' QUANTITY='VISIBILITY' XYZ=-83.4527490126275,24.0403534855083,1.7/
&DEVC ID='791' FYI='Dver 16_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-83.4527490126275,24.0403534855083,1.7/
&DEVC ID='792' FYI='Dver 16_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-83.4527490126275,24.0403534855083,1.7/
&DEVC ID='793' FYI='Dver 16_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-83.4527490126275,24.0403534855083,1.7/
&DEVC ID='794' FYI='Dver 16_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-83.4527490126275,24.0403534855083,1.7/
&DEVC ID='795' FYI='Dver 16_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-83.4527490126275,24.0403534855083,1.7 ORIENTATION=0,-1,0/
&DEVC ID='796' FYI='Dver 23_1' QUANTITY='TEMPERATURE' XYZ=-79.2593145783222,24.5403534855083,1.7/
&DEVC ID='797' FYI='Dver 23_1' QUANTITY='VISIBILITY' XYZ=-79.2593145783222,24.5403534855083,1.7/
&DEVC ID='798' FYI='Dver 23_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-79.2593145783222,24.5403534855083,1.7/
&DEVC ID='799' FYI='Dver 23_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-79.2593145783222,24.5403534855083,1.7/
&DEVC ID='800' FYI='Dver 23_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-79.2593145783222,24.5403534855083,1.7/
&DEVC ID='801' FYI='Dver 23_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-79.2593145783222,24.5403534855083,1.7/
&DEVC ID='802' FYI='Dver 23_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-79.2593145783222,24.5403534855083,1.7 ORIENTATION=0,1,0/
&DEVC ID='803' FYI='Dver 23_2' QUANTITY='TEMPERATURE' XYZ=-79.2593145783222,24.0403534855083,1.7/
&DEVC ID='804' FYI='Dver 23_2' QUANTITY='VISIBILITY' XYZ=-79.2593145783222,24.0403534855083,1.7/
&DEVC ID='805' FYI='Dver 23_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-79.2593145783222,24.0403534855083,1.7/
&DEVC ID='806' FYI='Dver 23_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-79.2593145783222,24.0403534855083,1.7/
&DEVC ID='807' FYI='Dver 23_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-79.2593145783222,24.0403534855083,1.7/
&DEVC ID='808' FYI='Dver 23_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-79.2593145783222,24.0403534855083,1.7/
&DEVC ID='809' FYI='Dver 23_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-79.2593145783222,24.0403534855083,1.7 ORIENTATION=0,-1,0/
&DEVC ID='810' FYI='Dver 24_1' QUANTITY='TEMPERATURE' XYZ=-75.0102843470374,29.7690489722431,1.7/
&DEVC ID='811' FYI='Dver 24_1' QUANTITY='VISIBILITY' XYZ=-75.0102843470374,29.7690489722431,1.7/
&DEVC ID='812' FYI='Dver 24_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-75.0102843470374,29.7690489722431,1.7/
&DEVC ID='813' FYI='Dver 24_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-75.0102843470374,29.7690489722431,1.7/
&DEVC ID='814' FYI='Dver 24_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-75.0102843470374,29.7690489722431,1.7/
&DEVC ID='815' FYI='Dver 24_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-75.0102843470374,29.7690489722431,1.7/
&DEVC ID='816' FYI='Dver 24_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-75.0102843470374,29.7690489722431,1.7 ORIENTATION=0,1,0/
&DEVC ID='817' FYI='Dver 24_2' QUANTITY='TEMPERATURE' XYZ=-75.0102843470374,29.2690489722431,1.7/
&DEVC ID='818' FYI='Dver 24_2' QUANTITY='VISIBILITY' XYZ=-75.0102843470374,29.2690489722431,1.7/
&DEVC ID='819' FYI='Dver 24_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-75.0102843470374,29.2690489722431,1.7/
&DEVC ID='820' FYI='Dver 24_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-75.0102843470374,29.2690489722431,1.7/
&DEVC ID='821' FYI='Dver 24_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-75.0102843470374,29.2690489722431,1.7/
&DEVC ID='822' FYI='Dver 24_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-75.0102843470374,29.2690489722431,1.7/
&DEVC ID='823' FYI='Dver 24_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-75.0102843470374,29.2690489722431,1.7 ORIENTATION=0,-1,0/
&DEVC ID='824' FYI='Dver 14_1' QUANTITY='TEMPERATURE' XYZ=-85.9054412599546,29.2690489722431,1.7/
&DEVC ID='825' FYI='Dver 14_1' QUANTITY='VISIBILITY' XYZ=-85.9054412599546,29.2690489722431,1.7/
&DEVC ID='826' FYI='Dver 14_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-85.9054412599546,29.2690489722431,1.7/
&DEVC ID='827' FYI='Dver 14_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-85.9054412599546,29.2690489722431,1.7/
&DEVC ID='828' FYI='Dver 14_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-85.9054412599546,29.2690489722431,1.7/
&DEVC ID='829' FYI='Dver 14_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-85.9054412599546,29.2690489722431,1.7/
&DEVC ID='830' FYI='Dver 14_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-85.9054412599546,29.2690489722431,1.7 ORIENTATION=0,-1,0/
&DEVC ID='831' FYI='Dver 14_2' QUANTITY='TEMPERATURE' XYZ=-85.9054412599546,29.7690489722431,1.7/
&DEVC ID='832' FYI='Dver 14_2' QUANTITY='VISIBILITY' XYZ=-85.9054412599546,29.7690489722431,1.7/
&DEVC ID='833' FYI='Dver 14_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-85.9054412599546,29.7690489722431,1.7/
&DEVC ID='834' FYI='Dver 14_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-85.9054412599546,29.7690489722431,1.7/
&DEVC ID='835' FYI='Dver 14_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-85.9054412599546,29.7690489722431,1.7/
&DEVC ID='836' FYI='Dver 14_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-85.9054412599546,29.7690489722431,1.7/
&DEVC ID='837' FYI='Dver 14_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-85.9054412599546,29.7690489722431,1.7 ORIENTATION=0,1,0/
&DEVC ID='838' FYI='Dver 21_1' QUANTITY='TEMPERATURE' XYZ=-107.009621555063,27.110987638157,1.7/
&DEVC ID='839' FYI='Dver 21_1' QUANTITY='VISIBILITY' XYZ=-107.009621555063,27.110987638157,1.7/
&DEVC ID='840' FYI='Dver 21_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-107.009621555063,27.110987638157,1.7/
&DEVC ID='841' FYI='Dver 21_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-107.009621555063,27.110987638157,1.7/
&DEVC ID='842' FYI='Dver 21_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-107.009621555063,27.110987638157,1.7/
&DEVC ID='843' FYI='Dver 21_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-107.009621555063,27.110987638157,1.7/
&DEVC ID='844' FYI='Dver 21_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-107.009621555063,27.110987638157,1.7 ORIENTATION=-0.793772252568716,-0.608215102617476,0/
&DEVC ID='845' FYI='Dver 21_2' QUANTITY='TEMPERATURE' XYZ=-106.612735428779,27.4150951894658,1.7/
&DEVC ID='846' FYI='Dver 21_2' QUANTITY='VISIBILITY' XYZ=-106.612735428779,27.4150951894658,1.7/
&DEVC ID='847' FYI='Dver 21_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-106.612735428779,27.4150951894658,1.7/
&DEVC ID='848' FYI='Dver 21_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-106.612735428779,27.4150951894658,1.7/
&DEVC ID='849' FYI='Dver 21_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-106.612735428779,27.4150951894658,1.7/
&DEVC ID='850' FYI='Dver 21_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-106.612735428779,27.4150951894658,1.7/
&DEVC ID='851' FYI='Dver 21_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-106.612735428779,27.4150951894658,1.7 ORIENTATION=0.793772252568716,0.608215102617476,0/
&DEVC ID='852' FYI='Dver 19_1' QUANTITY='TEMPERATURE' XYZ=-103.763027155766,24.0403534855083,1.7/
&DEVC ID='853' FYI='Dver 19_1' QUANTITY='VISIBILITY' XYZ=-103.763027155766,24.0403534855083,1.7/
&DEVC ID='854' FYI='Dver 19_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-103.763027155766,24.0403534855083,1.7/
&DEVC ID='855' FYI='Dver 19_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-103.763027155766,24.0403534855083,1.7/
&DEVC ID='856' FYI='Dver 19_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-103.763027155766,24.0403534855083,1.7/
&DEVC ID='857' FYI='Dver 19_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-103.763027155766,24.0403534855083,1.7/
&DEVC ID='858' FYI='Dver 19_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.763027155766,24.0403534855083,1.7 ORIENTATION=0,-1,0/
&DEVC ID='859' FYI='Dver 19_2' QUANTITY='TEMPERATURE' XYZ=-103.763027155766,24.5403534855083,1.7/
&DEVC ID='860' FYI='Dver 19_2' QUANTITY='VISIBILITY' XYZ=-103.763027155766,24.5403534855083,1.7/
&DEVC ID='861' FYI='Dver 19_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-103.763027155766,24.5403534855083,1.7/
&DEVC ID='862' FYI='Dver 19_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-103.763027155766,24.5403534855083,1.7/
&DEVC ID='863' FYI='Dver 19_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-103.763027155766,24.5403534855083,1.7/
&DEVC ID='864' FYI='Dver 19_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-103.763027155766,24.5403534855083,1.7/
&DEVC ID='865' FYI='Dver 19_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-103.763027155766,24.5403534855083,1.7 ORIENTATION=0,1,0/
&DEVC ID='866' FYI='Dver 20_1' QUANTITY='TEMPERATURE' XYZ=-105.652204723029,24.0403534855083,1.7/
&DEVC ID='867' FYI='Dver 20_1' QUANTITY='VISIBILITY' XYZ=-105.652204723029,24.0403534855083,1.7/
&DEVC ID='868' FYI='Dver 20_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-105.652204723029,24.0403534855083,1.7/
&DEVC ID='869' FYI='Dver 20_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-105.652204723029,24.0403534855083,1.7/
&DEVC ID='870' FYI='Dver 20_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-105.652204723029,24.0403534855083,1.7/
&DEVC ID='871' FYI='Dver 20_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-105.652204723029,24.0403534855083,1.7/
&DEVC ID='872' FYI='Dver 20_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-105.652204723029,24.0403534855083,1.7 ORIENTATION=0,-1,0/
&DEVC ID='873' FYI='Dver 20_2' QUANTITY='TEMPERATURE' XYZ=-105.652204723029,24.5403534855083,1.7/
&DEVC ID='874' FYI='Dver 20_2' QUANTITY='VISIBILITY' XYZ=-105.652204723029,24.5403534855083,1.7/
&DEVC ID='875' FYI='Dver 20_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-105.652204723029,24.5403534855083,1.7/
&DEVC ID='876' FYI='Dver 20_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-105.652204723029,24.5403534855083,1.7/
&DEVC ID='877' FYI='Dver 20_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-105.652204723029,24.5403534855083,1.7/
&DEVC ID='878' FYI='Dver 20_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-105.652204723029,24.5403534855083,1.7/
&DEVC ID='879' FYI='Dver 20_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-105.652204723029,24.5403534855083,1.7 ORIENTATION=0,1,0/
&DEVC ID='880' FYI='Dver 18_1' QUANTITY='TEMPERATURE' XYZ=-102.799669977882,27.2722156096575,1.7/
&DEVC ID='881' FYI='Dver 18_1' QUANTITY='VISIBILITY' XYZ=-102.799669977882,27.2722156096575,1.7/
&DEVC ID='882' FYI='Dver 18_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-102.799669977882,27.2722156096575,1.7/
&DEVC ID='883' FYI='Dver 18_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-102.799669977882,27.2722156096575,1.7/
&DEVC ID='884' FYI='Dver 18_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-102.799669977882,27.2722156096575,1.7/
&DEVC ID='885' FYI='Dver 18_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-102.799669977882,27.2722156096575,1.7/
&DEVC ID='886' FYI='Dver 18_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.799669977882,27.2722156096575,1.7 ORIENTATION=-1,0,0/
&DEVC ID='887' FYI='Dver 18_2' QUANTITY='TEMPERATURE' XYZ=-102.299669977882,27.2722156096575,1.7/
&DEVC ID='888' FYI='Dver 18_2' QUANTITY='VISIBILITY' XYZ=-102.299669977882,27.2722156096575,1.7/
&DEVC ID='889' FYI='Dver 18_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-102.299669977882,27.2722156096575,1.7/
&DEVC ID='890' FYI='Dver 18_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-102.299669977882,27.2722156096575,1.7/
&DEVC ID='891' FYI='Dver 18_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-102.299669977882,27.2722156096575,1.7/
&DEVC ID='892' FYI='Dver 18_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-102.299669977882,27.2722156096575,1.7/
&DEVC ID='893' FYI='Dver 18_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.299669977882,27.2722156096575,1.7 ORIENTATION=1,0,0/
&DEVC ID='894' FYI='Dver 22_1' QUANTITY='TEMPERATURE' XYZ=-102.799669977882,30.7348082079415,1.7/
&DEVC ID='895' FYI='Dver 22_1' QUANTITY='VISIBILITY' XYZ=-102.799669977882,30.7348082079415,1.7/
&DEVC ID='896' FYI='Dver 22_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-102.799669977882,30.7348082079415,1.7/
&DEVC ID='897' FYI='Dver 22_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-102.799669977882,30.7348082079415,1.7/
&DEVC ID='898' FYI='Dver 22_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-102.799669977882,30.7348082079415,1.7/
&DEVC ID='899' FYI='Dver 22_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-102.799669977882,30.7348082079415,1.7/
&DEVC ID='900' FYI='Dver 22_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.799669977882,30.7348082079415,1.7 ORIENTATION=-1,0,0/
&DEVC ID='901' FYI='Dver 22_2' QUANTITY='TEMPERATURE' XYZ=-102.299669977882,30.7348082079415,1.7/
&DEVC ID='902' FYI='Dver 22_2' QUANTITY='VISIBILITY' XYZ=-102.299669977882,30.7348082079415,1.7/
&DEVC ID='903' FYI='Dver 22_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-102.299669977882,30.7348082079415,1.7/
&DEVC ID='904' FYI='Dver 22_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-102.299669977882,30.7348082079415,1.7/
&DEVC ID='905' FYI='Dver 22_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-102.299669977882,30.7348082079415,1.7/
&DEVC ID='906' FYI='Dver 22_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-102.299669977882,30.7348082079415,1.7/
&DEVC ID='907' FYI='Dver 22_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-102.299669977882,30.7348082079415,1.7 ORIENTATION=1,0,0/
&DEVC ID='908' FYI='Dver 17_1' QUANTITY='TEMPERATURE' XYZ=-99.8270606356278,24.5242926331403,1.7/
&DEVC ID='909' FYI='Dver 17_1' QUANTITY='VISIBILITY' XYZ=-99.8270606356278,24.5242926331403,1.7/
&DEVC ID='910' FYI='Dver 17_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-99.8270606356278,24.5242926331403,1.7/
&DEVC ID='911' FYI='Dver 17_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-99.8270606356278,24.5242926331403,1.7/
&DEVC ID='912' FYI='Dver 17_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-99.8270606356278,24.5242926331403,1.7/
&DEVC ID='913' FYI='Dver 17_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-99.8270606356278,24.5242926331403,1.7/
&DEVC ID='914' FYI='Dver 17_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.8270606356278,24.5242926331403,1.7 ORIENTATION=0,1,0/
&DEVC ID='915' FYI='Dver 17_2' QUANTITY='TEMPERATURE' XYZ=-99.8270606356278,24.0242926331403,1.7/
&DEVC ID='916' FYI='Dver 17_2' QUANTITY='VISIBILITY' XYZ=-99.8270606356278,24.0242926331403,1.7/
&DEVC ID='917' FYI='Dver 17_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-99.8270606356278,24.0242926331403,1.7/
&DEVC ID='918' FYI='Dver 17_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-99.8270606356278,24.0242926331403,1.7/
&DEVC ID='919' FYI='Dver 17_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-99.8270606356278,24.0242926331403,1.7/
&DEVC ID='920' FYI='Dver 17_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-99.8270606356278,24.0242926331403,1.7/
&DEVC ID='921' FYI='Dver 17_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-99.8270606356278,24.0242926331403,1.7 ORIENTATION=0,-1,0/
&DEVC ID='922' FYI='Dver 105_1' QUANTITY='TEMPERATURE' XYZ=-59.9459662021179,22.7343575214128,1.7/
&DEVC ID='923' FYI='Dver 105_1' QUANTITY='VISIBILITY' XYZ=-59.9459662021179,22.7343575214128,1.7/
&DEVC ID='924' FYI='Dver 105_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-59.9459662021179,22.7343575214128,1.7/
&DEVC ID='925' FYI='Dver 105_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-59.9459662021179,22.7343575214128,1.7/
&DEVC ID='926' FYI='Dver 105_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-59.9459662021179,22.7343575214128,1.7/
&DEVC ID='927' FYI='Dver 105_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-59.9459662021179,22.7343575214128,1.7/
&DEVC ID='928' FYI='Dver 105_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.9459662021179,22.7343575214128,1.7 ORIENTATION=-1,0,0/
&DEVC ID='929' FYI='Dver 105_2' QUANTITY='TEMPERATURE' XYZ=-59.4459662021179,22.7343575214128,1.7/
&DEVC ID='930' FYI='Dver 105_2' QUANTITY='VISIBILITY' XYZ=-59.4459662021179,22.7343575214128,1.7/
&DEVC ID='931' FYI='Dver 105_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-59.4459662021179,22.7343575214128,1.7/
&DEVC ID='932' FYI='Dver 105_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-59.4459662021179,22.7343575214128,1.7/
&DEVC ID='933' FYI='Dver 105_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-59.4459662021179,22.7343575214128,1.7/
&DEVC ID='934' FYI='Dver 105_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-59.4459662021179,22.7343575214128,1.7/
&DEVC ID='935' FYI='Dver 105_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-59.4459662021179,22.7343575214128,1.7 ORIENTATION=1,0,0/
&DEVC ID='936' FYI='Dver 36_1' QUANTITY='TEMPERATURE' XYZ=-51.1252942905292,28.882119482158,1.7/
&DEVC ID='937' FYI='Dver 36_1' QUANTITY='VISIBILITY' XYZ=-51.1252942905292,28.882119482158,1.7/
&DEVC ID='938' FYI='Dver 36_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-51.1252942905292,28.882119482158,1.7/
&DEVC ID='939' FYI='Dver 36_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-51.1252942905292,28.882119482158,1.7/
&DEVC ID='940' FYI='Dver 36_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-51.1252942905292,28.882119482158,1.7/
&DEVC ID='941' FYI='Dver 36_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-51.1252942905292,28.882119482158,1.7/
&DEVC ID='942' FYI='Dver 36_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.1252942905292,28.882119482158,1.7 ORIENTATION=0,1,0/
&DEVC ID='943' FYI='Dver 36_2' QUANTITY='TEMPERATURE' XYZ=-51.1252942905292,28.382119482158,1.7/
&DEVC ID='944' FYI='Dver 36_2' QUANTITY='VISIBILITY' XYZ=-51.1252942905292,28.382119482158,1.7/
&DEVC ID='945' FYI='Dver 36_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-51.1252942905292,28.382119482158,1.7/
&DEVC ID='946' FYI='Dver 36_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-51.1252942905292,28.382119482158,1.7/
&DEVC ID='947' FYI='Dver 36_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-51.1252942905292,28.382119482158,1.7/
&DEVC ID='948' FYI='Dver 36_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-51.1252942905292,28.382119482158,1.7/
&DEVC ID='949' FYI='Dver 36_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-51.1252942905292,28.382119482158,1.7 ORIENTATION=0,-1,0/
&DEVC ID='950' FYI='Dver 38_1' QUANTITY='TEMPERATURE' XYZ=-48.529991353266,27.4589827401353,1.7/
&DEVC ID='951' FYI='Dver 38_1' QUANTITY='VISIBILITY' XYZ=-48.529991353266,27.4589827401353,1.7/
&DEVC ID='952' FYI='Dver 38_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-48.529991353266,27.4589827401353,1.7/
&DEVC ID='953' FYI='Dver 38_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-48.529991353266,27.4589827401353,1.7/
&DEVC ID='954' FYI='Dver 38_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-48.529991353266,27.4589827401353,1.7/
&DEVC ID='955' FYI='Dver 38_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-48.529991353266,27.4589827401353,1.7/
&DEVC ID='956' FYI='Dver 38_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-48.529991353266,27.4589827401353,1.7 ORIENTATION=1,0,0/
&DEVC ID='957' FYI='Dver 38_2' QUANTITY='TEMPERATURE' XYZ=-49.029991353266,27.4589827401353,1.7/
&DEVC ID='958' FYI='Dver 38_2' QUANTITY='VISIBILITY' XYZ=-49.029991353266,27.4589827401353,1.7/
&DEVC ID='959' FYI='Dver 38_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-49.029991353266,27.4589827401353,1.7/
&DEVC ID='960' FYI='Dver 38_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-49.029991353266,27.4589827401353,1.7/
&DEVC ID='961' FYI='Dver 38_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-49.029991353266,27.4589827401353,1.7/
&DEVC ID='962' FYI='Dver 38_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-49.029991353266,27.4589827401353,1.7/
&DEVC ID='963' FYI='Dver 38_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-49.029991353266,27.4589827401353,1.7 ORIENTATION=-1,0,0/
&DEVC ID='964' FYI='Dver 39_1' QUANTITY='TEMPERATURE' XYZ=-49.5154794698281,23.3351779933091,1.7/
&DEVC ID='965' FYI='Dver 39_1' QUANTITY='VISIBILITY' XYZ=-49.5154794698281,23.3351779933091,1.7/
&DEVC ID='966' FYI='Dver 39_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-49.5154794698281,23.3351779933091,1.7/
&DEVC ID='967' FYI='Dver 39_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-49.5154794698281,23.3351779933091,1.7/
&DEVC ID='968' FYI='Dver 39_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-49.5154794698281,23.3351779933091,1.7/
&DEVC ID='969' FYI='Dver 39_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-49.5154794698281,23.3351779933091,1.7/
&DEVC ID='970' FYI='Dver 39_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-49.5154794698281,23.3351779933091,1.7 ORIENTATION=1,0,0/
&DEVC ID='971' FYI='Dver 39_2' QUANTITY='TEMPERATURE' XYZ=-50.0154794698281,23.3351779933091,1.7/
&DEVC ID='972' FYI='Dver 39_2' QUANTITY='VISIBILITY' XYZ=-50.0154794698281,23.3351779933091,1.7/
&DEVC ID='973' FYI='Dver 39_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-50.0154794698281,23.3351779933091,1.7/
&DEVC ID='974' FYI='Dver 39_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-50.0154794698281,23.3351779933091,1.7/
&DEVC ID='975' FYI='Dver 39_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-50.0154794698281,23.3351779933091,1.7/
&DEVC ID='976' FYI='Dver 39_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-50.0154794698281,23.3351779933091,1.7/
&DEVC ID='977' FYI='Dver 39_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-50.0154794698281,23.3351779933091,1.7 ORIENTATION=-1,0,0/
&DEVC ID='978' FYI='Dver 40_1' QUANTITY='TEMPERATURE' XYZ=-47.6949796403944,19.9255948618182,1.7/
&DEVC ID='979' FYI='Dver 40_1' QUANTITY='VISIBILITY' XYZ=-47.6949796403944,19.9255948618182,1.7/
&DEVC ID='980' FYI='Dver 40_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47.6949796403944,19.9255948618182,1.7/
&DEVC ID='981' FYI='Dver 40_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47.6949796403944,19.9255948618182,1.7/
&DEVC ID='982' FYI='Dver 40_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47.6949796403944,19.9255948618182,1.7/
&DEVC ID='983' FYI='Dver 40_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47.6949796403944,19.9255948618182,1.7/
&DEVC ID='984' FYI='Dver 40_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47.6949796403944,19.9255948618182,1.7 ORIENTATION=0,1,0/
&DEVC ID='985' FYI='Dver 40_2' QUANTITY='TEMPERATURE' XYZ=-47.6949796403944,19.4255948618182,1.7/
&DEVC ID='986' FYI='Dver 40_2' QUANTITY='VISIBILITY' XYZ=-47.6949796403944,19.4255948618182,1.7/
&DEVC ID='987' FYI='Dver 40_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47.6949796403944,19.4255948618182,1.7/
&DEVC ID='988' FYI='Dver 40_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47.6949796403944,19.4255948618182,1.7/
&DEVC ID='989' FYI='Dver 40_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47.6949796403944,19.4255948618182,1.7/
&DEVC ID='990' FYI='Dver 40_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47.6949796403944,19.4255948618182,1.7/
&DEVC ID='991' FYI='Dver 40_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47.6949796403944,19.4255948618182,1.7 ORIENTATION=0,-1,0/
&DEVC ID='992' FYI='Dver 43_1' QUANTITY='TEMPERATURE' XYZ=-39.8322698348836,31.0787965302703,1.7/
&DEVC ID='993' FYI='Dver 43_1' QUANTITY='VISIBILITY' XYZ=-39.8322698348836,31.0787965302703,1.7/
&DEVC ID='994' FYI='Dver 43_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-39.8322698348836,31.0787965302703,1.7/
&DEVC ID='995' FYI='Dver 43_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-39.8322698348836,31.0787965302703,1.7/
&DEVC ID='996' FYI='Dver 43_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-39.8322698348836,31.0787965302703,1.7/
&DEVC ID='997' FYI='Dver 43_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-39.8322698348836,31.0787965302703,1.7/
&DEVC ID='998' FYI='Dver 43_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-39.8322698348836,31.0787965302703,1.7 ORIENTATION=0,1,0/
&DEVC ID='999' FYI='Dver 43_2' QUANTITY='TEMPERATURE' XYZ=-39.8322698348836,30.5787965302703,1.7/
&DEVC ID='1000' FYI='Dver 43_2' QUANTITY='VISIBILITY' XYZ=-39.8322698348836,30.5787965302703,1.7/
&DEVC ID='1001' FYI='Dver 43_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-39.8322698348836,30.5787965302703,1.7/
&DEVC ID='1002' FYI='Dver 43_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-39.8322698348836,30.5787965302703,1.7/
&DEVC ID='1003' FYI='Dver 43_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-39.8322698348836,30.5787965302703,1.7/
&DEVC ID='1004' FYI='Dver 43_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-39.8322698348836,30.5787965302703,1.7/
&DEVC ID='1005' FYI='Dver 43_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-39.8322698348836,30.5787965302703,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1006' FYI='Dver 108_1' QUANTITY='TEMPERATURE' XYZ=-14.9724891408709,31.0787965302703,1.7/
&DEVC ID='1007' FYI='Dver 108_1' QUANTITY='VISIBILITY' XYZ=-14.9724891408709,31.0787965302703,1.7/
&DEVC ID='1008' FYI='Dver 108_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.9724891408709,31.0787965302703,1.7/
&DEVC ID='1009' FYI='Dver 108_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.9724891408709,31.0787965302703,1.7/
&DEVC ID='1010' FYI='Dver 108_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.9724891408709,31.0787965302703,1.7/
&DEVC ID='1011' FYI='Dver 108_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.9724891408709,31.0787965302703,1.7/
&DEVC ID='1012' FYI='Dver 108_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9724891408709,31.0787965302703,1.7 ORIENTATION=0,1,0/
&DEVC ID='1013' FYI='Dver 108_2' QUANTITY='TEMPERATURE' XYZ=-14.9724891408709,30.5787965302703,1.7/
&DEVC ID='1014' FYI='Dver 108_2' QUANTITY='VISIBILITY' XYZ=-14.9724891408709,30.5787965302703,1.7/
&DEVC ID='1015' FYI='Dver 108_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.9724891408709,30.5787965302703,1.7/
&DEVC ID='1016' FYI='Dver 108_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.9724891408709,30.5787965302703,1.7/
&DEVC ID='1017' FYI='Dver 108_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.9724891408709,30.5787965302703,1.7/
&DEVC ID='1018' FYI='Dver 108_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.9724891408709,30.5787965302703,1.7/
&DEVC ID='1019' FYI='Dver 108_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.9724891408709,30.5787965302703,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1020' FYI='Dver 109_1' QUANTITY='TEMPERATURE' XYZ=-17.5748187364754,31.0787965302703,1.7/
&DEVC ID='1021' FYI='Dver 109_1' QUANTITY='VISIBILITY' XYZ=-17.5748187364754,31.0787965302703,1.7/
&DEVC ID='1022' FYI='Dver 109_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5748187364754,31.0787965302703,1.7/
&DEVC ID='1023' FYI='Dver 109_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5748187364754,31.0787965302703,1.7/
&DEVC ID='1024' FYI='Dver 109_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5748187364754,31.0787965302703,1.7/
&DEVC ID='1025' FYI='Dver 109_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5748187364754,31.0787965302703,1.7/
&DEVC ID='1026' FYI='Dver 109_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5748187364754,31.0787965302703,1.7 ORIENTATION=0,1,0/
&DEVC ID='1027' FYI='Dver 109_2' QUANTITY='TEMPERATURE' XYZ=-17.5748187364754,30.5787965302703,1.7/
&DEVC ID='1028' FYI='Dver 109_2' QUANTITY='VISIBILITY' XYZ=-17.5748187364754,30.5787965302703,1.7/
&DEVC ID='1029' FYI='Dver 109_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.5748187364754,30.5787965302703,1.7/
&DEVC ID='1030' FYI='Dver 109_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.5748187364754,30.5787965302703,1.7/
&DEVC ID='1031' FYI='Dver 109_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.5748187364754,30.5787965302703,1.7/
&DEVC ID='1032' FYI='Dver 109_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.5748187364754,30.5787965302703,1.7/
&DEVC ID='1033' FYI='Dver 109_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.5748187364754,30.5787965302703,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1034' FYI='Dver 88_1' QUANTITY='TEMPERATURE' XYZ=-64.3703330581504,-27.9962319965027,1.7/
&DEVC ID='1035' FYI='Dver 88_1' QUANTITY='VISIBILITY' XYZ=-64.3703330581504,-27.9962319965027,1.7/
&DEVC ID='1036' FYI='Dver 88_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-64.3703330581504,-27.9962319965027,1.7/
&DEVC ID='1037' FYI='Dver 88_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-64.3703330581504,-27.9962319965027,1.7/
&DEVC ID='1038' FYI='Dver 88_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-64.3703330581504,-27.9962319965027,1.7/
&DEVC ID='1039' FYI='Dver 88_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-64.3703330581504,-27.9962319965027,1.7/
&DEVC ID='1040' FYI='Dver 88_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-64.3703330581504,-27.9962319965027,1.7 ORIENTATION=0,1,0/
&DEVC ID='1041' FYI='Dver 88_2' QUANTITY='TEMPERATURE' XYZ=-64.3703330581504,-28.4962319965027,1.7/
&DEVC ID='1042' FYI='Dver 88_2' QUANTITY='VISIBILITY' XYZ=-64.3703330581504,-28.4962319965027,1.7/
&DEVC ID='1043' FYI='Dver 88_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-64.3703330581504,-28.4962319965027,1.7/
&DEVC ID='1044' FYI='Dver 88_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-64.3703330581504,-28.4962319965027,1.7/
&DEVC ID='1045' FYI='Dver 88_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-64.3703330581504,-28.4962319965027,1.7/
&DEVC ID='1046' FYI='Dver 88_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-64.3703330581504,-28.4962319965027,1.7/
&DEVC ID='1047' FYI='Dver 88_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-64.3703330581504,-28.4962319965027,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1048' FYI='Dver 89_1' QUANTITY='TEMPERATURE' XYZ=-61.9305951712846,-27.9962319965027,1.7/
&DEVC ID='1049' FYI='Dver 89_1' QUANTITY='VISIBILITY' XYZ=-61.9305951712846,-27.9962319965027,1.7/
&DEVC ID='1050' FYI='Dver 89_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-61.9305951712846,-27.9962319965027,1.7/
&DEVC ID='1051' FYI='Dver 89_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-61.9305951712846,-27.9962319965027,1.7/
&DEVC ID='1052' FYI='Dver 89_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-61.9305951712846,-27.9962319965027,1.7/
&DEVC ID='1053' FYI='Dver 89_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-61.9305951712846,-27.9962319965027,1.7/
&DEVC ID='1054' FYI='Dver 89_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-61.9305951712846,-27.9962319965027,1.7 ORIENTATION=0,1,0/
&DEVC ID='1055' FYI='Dver 89_2' QUANTITY='TEMPERATURE' XYZ=-61.9305951712846,-28.4962319965027,1.7/
&DEVC ID='1056' FYI='Dver 89_2' QUANTITY='VISIBILITY' XYZ=-61.9305951712846,-28.4962319965027,1.7/
&DEVC ID='1057' FYI='Dver 89_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-61.9305951712846,-28.4962319965027,1.7/
&DEVC ID='1058' FYI='Dver 89_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-61.9305951712846,-28.4962319965027,1.7/
&DEVC ID='1059' FYI='Dver 89_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-61.9305951712846,-28.4962319965027,1.7/
&DEVC ID='1060' FYI='Dver 89_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-61.9305951712846,-28.4962319965027,1.7/
&DEVC ID='1061' FYI='Dver 89_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-61.9305951712846,-28.4962319965027,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1062' FYI='Dver 98_1' QUANTITY='TEMPERATURE' XYZ=-30.0709636602063,0.257901150211114,1.7/
&DEVC ID='1063' FYI='Dver 98_1' QUANTITY='VISIBILITY' XYZ=-30.0709636602063,0.257901150211114,1.7/
&DEVC ID='1064' FYI='Dver 98_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-30.0709636602063,0.257901150211114,1.7/
&DEVC ID='1065' FYI='Dver 98_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-30.0709636602063,0.257901150211114,1.7/
&DEVC ID='1066' FYI='Dver 98_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-30.0709636602063,0.257901150211114,1.7/
&DEVC ID='1067' FYI='Dver 98_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-30.0709636602063,0.257901150211114,1.7/
&DEVC ID='1068' FYI='Dver 98_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-30.0709636602063,0.257901150211114,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1069' FYI='Dver 98_2' QUANTITY='TEMPERATURE' XYZ=-29.5709636602063,0.257901150211114,1.7/
&DEVC ID='1070' FYI='Dver 98_2' QUANTITY='VISIBILITY' XYZ=-29.5709636602063,0.257901150211114,1.7/
&DEVC ID='1071' FYI='Dver 98_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.5709636602063,0.257901150211114,1.7/
&DEVC ID='1072' FYI='Dver 98_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.5709636602063,0.257901150211114,1.7/
&DEVC ID='1073' FYI='Dver 98_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.5709636602063,0.257901150211114,1.7/
&DEVC ID='1074' FYI='Dver 98_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.5709636602063,0.257901150211114,1.7/
&DEVC ID='1075' FYI='Dver 98_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.5709636602063,0.257901150211114,1.7 ORIENTATION=1,0,0/
&DEVC ID='1076' FYI='Dver 99_1' QUANTITY='TEMPERATURE' XYZ=-26.7407831500471,7.17685602527101,1.7/
&DEVC ID='1077' FYI='Dver 99_1' QUANTITY='VISIBILITY' XYZ=-26.7407831500471,7.17685602527101,1.7/
&DEVC ID='1078' FYI='Dver 99_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7407831500471,7.17685602527101,1.7/
&DEVC ID='1079' FYI='Dver 99_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7407831500471,7.17685602527101,1.7/
&DEVC ID='1080' FYI='Dver 99_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7407831500471,7.17685602527101,1.7/
&DEVC ID='1081' FYI='Dver 99_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7407831500471,7.17685602527101,1.7/
&DEVC ID='1082' FYI='Dver 99_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7407831500471,7.17685602527101,1.7 ORIENTATION=0,1,0/
&DEVC ID='1083' FYI='Dver 99_2' QUANTITY='TEMPERATURE' XYZ=-26.7407831500471,6.67685602527101,1.7/
&DEVC ID='1084' FYI='Dver 99_2' QUANTITY='VISIBILITY' XYZ=-26.7407831500471,6.67685602527101,1.7/
&DEVC ID='1085' FYI='Dver 99_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.7407831500471,6.67685602527101,1.7/
&DEVC ID='1086' FYI='Dver 99_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.7407831500471,6.67685602527101,1.7/
&DEVC ID='1087' FYI='Dver 99_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.7407831500471,6.67685602527101,1.7/
&DEVC ID='1088' FYI='Dver 99_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.7407831500471,6.67685602527101,1.7/
&DEVC ID='1089' FYI='Dver 99_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.7407831500471,6.67685602527101,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1090' FYI='Dver 100_1' QUANTITY='TEMPERATURE' XYZ=-19.7238379002119,7.17685602527101,1.7/
&DEVC ID='1091' FYI='Dver 100_1' QUANTITY='VISIBILITY' XYZ=-19.7238379002119,7.17685602527101,1.7/
&DEVC ID='1092' FYI='Dver 100_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.7238379002119,7.17685602527101,1.7/
&DEVC ID='1093' FYI='Dver 100_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.7238379002119,7.17685602527101,1.7/
&DEVC ID='1094' FYI='Dver 100_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.7238379002119,7.17685602527101,1.7/
&DEVC ID='1095' FYI='Dver 100_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.7238379002119,7.17685602527101,1.7/
&DEVC ID='1096' FYI='Dver 100_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.7238379002119,7.17685602527101,1.7 ORIENTATION=0,1,0/
&DEVC ID='1097' FYI='Dver 100_2' QUANTITY='TEMPERATURE' XYZ=-19.7238379002119,6.67685602527101,1.7/
&DEVC ID='1098' FYI='Dver 100_2' QUANTITY='VISIBILITY' XYZ=-19.7238379002119,6.67685602527101,1.7/
&DEVC ID='1099' FYI='Dver 100_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.7238379002119,6.67685602527101,1.7/
&DEVC ID='1100' FYI='Dver 100_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.7238379002119,6.67685602527101,1.7/
&DEVC ID='1101' FYI='Dver 100_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.7238379002119,6.67685602527101,1.7/
&DEVC ID='1102' FYI='Dver 100_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.7238379002119,6.67685602527101,1.7/
&DEVC ID='1103' FYI='Dver 100_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.7238379002119,6.67685602527101,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1104' FYI='Dver 101_1' QUANTITY='TEMPERATURE' XYZ=-17.2131029204884,0.236310549442392,1.7/
&DEVC ID='1105' FYI='Dver 101_1' QUANTITY='VISIBILITY' XYZ=-17.2131029204884,0.236310549442392,1.7/
&DEVC ID='1106' FYI='Dver 101_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.2131029204884,0.236310549442392,1.7/
&DEVC ID='1107' FYI='Dver 101_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.2131029204884,0.236310549442392,1.7/
&DEVC ID='1108' FYI='Dver 101_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.2131029204884,0.236310549442392,1.7/
&DEVC ID='1109' FYI='Dver 101_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.2131029204884,0.236310549442392,1.7/
&DEVC ID='1110' FYI='Dver 101_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.2131029204884,0.236310549442392,1.7 ORIENTATION=1,0,0/
&DEVC ID='1111' FYI='Dver 101_2' QUANTITY='TEMPERATURE' XYZ=-17.7131029204884,0.236310549442392,1.7/
&DEVC ID='1112' FYI='Dver 101_2' QUANTITY='VISIBILITY' XYZ=-17.7131029204884,0.236310549442392,1.7/
&DEVC ID='1113' FYI='Dver 101_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7131029204884,0.236310549442392,1.7/
&DEVC ID='1114' FYI='Dver 101_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7131029204884,0.236310549442392,1.7/
&DEVC ID='1115' FYI='Dver 101_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7131029204884,0.236310549442392,1.7/
&DEVC ID='1116' FYI='Dver 101_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7131029204884,0.236310549442392,1.7/
&DEVC ID='1117' FYI='Dver 101_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7131029204884,0.236310549442392,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1118' FYI='Dver 41_1' QUANTITY='TEMPERATURE' XYZ=-46.344271656303,17.9093864675765,1.7/
&DEVC ID='1119' FYI='Dver 41_1' QUANTITY='VISIBILITY' XYZ=-46.344271656303,17.9093864675765,1.7/
&DEVC ID='1120' FYI='Dver 41_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.344271656303,17.9093864675765,1.7/
&DEVC ID='1121' FYI='Dver 41_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.344271656303,17.9093864675765,1.7/
&DEVC ID='1122' FYI='Dver 41_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.344271656303,17.9093864675765,1.7/
&DEVC ID='1123' FYI='Dver 41_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.344271656303,17.9093864675765,1.7/
&DEVC ID='1124' FYI='Dver 41_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.344271656303,17.9093864675765,1.7 ORIENTATION=0,1,0/
&DEVC ID='1125' FYI='Dver 41_2' QUANTITY='TEMPERATURE' XYZ=-46.344271656303,17.4093864675765,1.7/
&DEVC ID='1126' FYI='Dver 41_2' QUANTITY='VISIBILITY' XYZ=-46.344271656303,17.4093864675765,1.7/
&DEVC ID='1127' FYI='Dver 41_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.344271656303,17.4093864675765,1.7/
&DEVC ID='1128' FYI='Dver 41_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.344271656303,17.4093864675765,1.7/
&DEVC ID='1129' FYI='Dver 41_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.344271656303,17.4093864675765,1.7/
&DEVC ID='1130' FYI='Dver 41_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.344271656303,17.4093864675765,1.7/
&DEVC ID='1131' FYI='Dver 41_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.344271656303,17.4093864675765,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1132' FYI='Dver 92_1' QUANTITY='TEMPERATURE' XYZ=-46.1974070725932,-20.4172581459187,1.7/
&DEVC ID='1133' FYI='Dver 92_1' QUANTITY='VISIBILITY' XYZ=-46.1974070725932,-20.4172581459187,1.7/
&DEVC ID='1134' FYI='Dver 92_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.1974070725932,-20.4172581459187,1.7/
&DEVC ID='1135' FYI='Dver 92_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.1974070725932,-20.4172581459187,1.7/
&DEVC ID='1136' FYI='Dver 92_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.1974070725932,-20.4172581459187,1.7/
&DEVC ID='1137' FYI='Dver 92_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.1974070725932,-20.4172581459187,1.7/
&DEVC ID='1138' FYI='Dver 92_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.1974070725932,-20.4172581459187,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1139' FYI='Dver 92_2' QUANTITY='TEMPERATURE' XYZ=-45.6974070725932,-20.4172581459187,1.7/
&DEVC ID='1140' FYI='Dver 92_2' QUANTITY='VISIBILITY' XYZ=-45.6974070725932,-20.4172581459187,1.7/
&DEVC ID='1141' FYI='Dver 92_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-45.6974070725932,-20.4172581459187,1.7/
&DEVC ID='1142' FYI='Dver 92_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-45.6974070725932,-20.4172581459187,1.7/
&DEVC ID='1143' FYI='Dver 92_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-45.6974070725932,-20.4172581459187,1.7/
&DEVC ID='1144' FYI='Dver 92_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-45.6974070725932,-20.4172581459187,1.7/
&DEVC ID='1145' FYI='Dver 92_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-45.6974070725932,-20.4172581459187,1.7 ORIENTATION=1,0,0/
&DEVC ID='1146' FYI='Dver 96_1' QUANTITY='TEMPERATURE' XYZ=-47.6660247292259,-2.46251454664807,1.7/
&DEVC ID='1147' FYI='Dver 96_1' QUANTITY='VISIBILITY' XYZ=-47.6660247292259,-2.46251454664807,1.7/
&DEVC ID='1148' FYI='Dver 96_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47.6660247292259,-2.46251454664807,1.7/
&DEVC ID='1149' FYI='Dver 96_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47.6660247292259,-2.46251454664807,1.7/
&DEVC ID='1150' FYI='Dver 96_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47.6660247292259,-2.46251454664807,1.7/
&DEVC ID='1151' FYI='Dver 96_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47.6660247292259,-2.46251454664807,1.7/
&DEVC ID='1152' FYI='Dver 96_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47.6660247292259,-2.46251454664807,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1153' FYI='Dver 96_2' QUANTITY='TEMPERATURE' XYZ=-47.1660247292259,-2.46251454664807,1.7/
&DEVC ID='1154' FYI='Dver 96_2' QUANTITY='VISIBILITY' XYZ=-47.1660247292259,-2.46251454664807,1.7/
&DEVC ID='1155' FYI='Dver 96_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47.1660247292259,-2.46251454664807,1.7/
&DEVC ID='1156' FYI='Dver 96_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47.1660247292259,-2.46251454664807,1.7/
&DEVC ID='1157' FYI='Dver 96_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47.1660247292259,-2.46251454664807,1.7/
&DEVC ID='1158' FYI='Dver 96_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47.1660247292259,-2.46251454664807,1.7/
&DEVC ID='1159' FYI='Dver 96_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47.1660247292259,-2.46251454664807,1.7 ORIENTATION=1,0,0/
&DEVC ID='1160' FYI='Dver 150_1' QUANTITY='TEMPERATURE' XYZ=-47.6660247292259,-6.3518614749967,1.7/
&DEVC ID='1161' FYI='Dver 150_1' QUANTITY='VISIBILITY' XYZ=-47.6660247292259,-6.3518614749967,1.7/
&DEVC ID='1162' FYI='Dver 150_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47.6660247292259,-6.3518614749967,1.7/
&DEVC ID='1163' FYI='Dver 150_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47.6660247292259,-6.3518614749967,1.7/
&DEVC ID='1164' FYI='Dver 150_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47.6660247292259,-6.3518614749967,1.7/
&DEVC ID='1165' FYI='Dver 150_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47.6660247292259,-6.3518614749967,1.7/
&DEVC ID='1166' FYI='Dver 150_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47.6660247292259,-6.3518614749967,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1167' FYI='Dver 150_2' QUANTITY='TEMPERATURE' XYZ=-47.1660247292259,-6.3518614749967,1.7/
&DEVC ID='1168' FYI='Dver 150_2' QUANTITY='VISIBILITY' XYZ=-47.1660247292259,-6.3518614749967,1.7/
&DEVC ID='1169' FYI='Dver 150_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-47.1660247292259,-6.3518614749967,1.7/
&DEVC ID='1170' FYI='Dver 150_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-47.1660247292259,-6.3518614749967,1.7/
&DEVC ID='1171' FYI='Dver 150_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-47.1660247292259,-6.3518614749967,1.7/
&DEVC ID='1172' FYI='Dver 150_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-47.1660247292259,-6.3518614749967,1.7/
&DEVC ID='1173' FYI='Dver 150_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-47.1660247292259,-6.3518614749967,1.7 ORIENTATION=1,0,0/
&DEVC ID='1174' FYI='Dver 95_1' QUANTITY='TEMPERATURE' XYZ=-45.0295661888632,-2.54887694972297,1.7/
&DEVC ID='1175' FYI='Dver 95_1' QUANTITY='VISIBILITY' XYZ=-45.0295661888632,-2.54887694972297,1.7/
&DEVC ID='1176' FYI='Dver 95_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-45.0295661888632,-2.54887694972297,1.7/
&DEVC ID='1177' FYI='Dver 95_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-45.0295661888632,-2.54887694972297,1.7/
&DEVC ID='1178' FYI='Dver 95_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-45.0295661888632,-2.54887694972297,1.7/
&DEVC ID='1179' FYI='Dver 95_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-45.0295661888632,-2.54887694972297,1.7/
&DEVC ID='1180' FYI='Dver 95_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-45.0295661888632,-2.54887694972297,1.7 ORIENTATION=1,0,0/
&DEVC ID='1181' FYI='Dver 95_2' QUANTITY='TEMPERATURE' XYZ=-45.5295661888632,-2.54887694972297,1.7/
&DEVC ID='1182' FYI='Dver 95_2' QUANTITY='VISIBILITY' XYZ=-45.5295661888632,-2.54887694972297,1.7/
&DEVC ID='1183' FYI='Dver 95_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-45.5295661888632,-2.54887694972297,1.7/
&DEVC ID='1184' FYI='Dver 95_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-45.5295661888632,-2.54887694972297,1.7/
&DEVC ID='1185' FYI='Dver 95_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-45.5295661888632,-2.54887694972297,1.7/
&DEVC ID='1186' FYI='Dver 95_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-45.5295661888632,-2.54887694972297,1.7/
&DEVC ID='1187' FYI='Dver 95_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-45.5295661888632,-2.54887694972297,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1188' FYI='Dver 149_1' QUANTITY='TEMPERATURE' XYZ=-33.3365528182879,-21.6421400922325,1.7/
&DEVC ID='1189' FYI='Dver 149_1' QUANTITY='VISIBILITY' XYZ=-33.3365528182879,-21.6421400922325,1.7/
&DEVC ID='1190' FYI='Dver 149_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.3365528182879,-21.6421400922325,1.7/
&DEVC ID='1191' FYI='Dver 149_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.3365528182879,-21.6421400922325,1.7/
&DEVC ID='1192' FYI='Dver 149_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.3365528182879,-21.6421400922325,1.7/
&DEVC ID='1193' FYI='Dver 149_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.3365528182879,-21.6421400922325,1.7/
&DEVC ID='1194' FYI='Dver 149_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.3365528182879,-21.6421400922325,1.7 ORIENTATION=0.00102941193907988,0.999999470155389,0/
&DEVC ID='1195' FYI='Dver 149_2' QUANTITY='TEMPERATURE' XYZ=-33.3370675242574,-22.1421398273102,1.7/
&DEVC ID='1196' FYI='Dver 149_2' QUANTITY='VISIBILITY' XYZ=-33.3370675242574,-22.1421398273102,1.7/
&DEVC ID='1197' FYI='Dver 149_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.3370675242574,-22.1421398273102,1.7/
&DEVC ID='1198' FYI='Dver 149_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.3370675242574,-22.1421398273102,1.7/
&DEVC ID='1199' FYI='Dver 149_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.3370675242574,-22.1421398273102,1.7/
&DEVC ID='1200' FYI='Dver 149_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.3370675242574,-22.1421398273102,1.7/
&DEVC ID='1201' FYI='Dver 149_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.3370675242574,-22.1421398273102,1.7 ORIENTATION=-0.00102941193907988,-0.999999470155389,0/
&DEVC ID='1202' FYI='Dver 80_1' QUANTITY='TEMPERATURE' XYZ=-29.5403758980453,-26.585945247527,1.7/
&DEVC ID='1203' FYI='Dver 80_1' QUANTITY='VISIBILITY' XYZ=-29.5403758980453,-26.585945247527,1.7/
&DEVC ID='1204' FYI='Dver 80_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.5403758980453,-26.585945247527,1.7/
&DEVC ID='1205' FYI='Dver 80_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.5403758980453,-26.585945247527,1.7/
&DEVC ID='1206' FYI='Dver 80_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.5403758980453,-26.585945247527,1.7/
&DEVC ID='1207' FYI='Dver 80_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.5403758980453,-26.585945247527,1.7/
&DEVC ID='1208' FYI='Dver 80_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.5403758980453,-26.585945247527,1.7 ORIENTATION=0,1,0/
&DEVC ID='1209' FYI='Dver 80_2' QUANTITY='TEMPERATURE' XYZ=-29.5403758980453,-27.085945247527,1.7/
&DEVC ID='1210' FYI='Dver 80_2' QUANTITY='VISIBILITY' XYZ=-29.5403758980453,-27.085945247527,1.7/
&DEVC ID='1211' FYI='Dver 80_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-29.5403758980453,-27.085945247527,1.7/
&DEVC ID='1212' FYI='Dver 80_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-29.5403758980453,-27.085945247527,1.7/
&DEVC ID='1213' FYI='Dver 80_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-29.5403758980453,-27.085945247527,1.7/
&DEVC ID='1214' FYI='Dver 80_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-29.5403758980453,-27.085945247527,1.7/
&DEVC ID='1215' FYI='Dver 80_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-29.5403758980453,-27.085945247527,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1216' FYI='Dver 81_1' QUANTITY='TEMPERATURE' XYZ=-26.500419309809,-26.585945247527,1.7/
&DEVC ID='1217' FYI='Dver 81_1' QUANTITY='VISIBILITY' XYZ=-26.500419309809,-26.585945247527,1.7/
&DEVC ID='1218' FYI='Dver 81_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.500419309809,-26.585945247527,1.7/
&DEVC ID='1219' FYI='Dver 81_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.500419309809,-26.585945247527,1.7/
&DEVC ID='1220' FYI='Dver 81_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.500419309809,-26.585945247527,1.7/
&DEVC ID='1221' FYI='Dver 81_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.500419309809,-26.585945247527,1.7/
&DEVC ID='1222' FYI='Dver 81_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.500419309809,-26.585945247527,1.7 ORIENTATION=0,1,0/
&DEVC ID='1223' FYI='Dver 81_2' QUANTITY='TEMPERATURE' XYZ=-26.500419309809,-27.085945247527,1.7/
&DEVC ID='1224' FYI='Dver 81_2' QUANTITY='VISIBILITY' XYZ=-26.500419309809,-27.085945247527,1.7/
&DEVC ID='1225' FYI='Dver 81_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.500419309809,-27.085945247527,1.7/
&DEVC ID='1226' FYI='Dver 81_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.500419309809,-27.085945247527,1.7/
&DEVC ID='1227' FYI='Dver 81_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.500419309809,-27.085945247527,1.7/
&DEVC ID='1228' FYI='Dver 81_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.500419309809,-27.085945247527,1.7/
&DEVC ID='1229' FYI='Dver 81_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.500419309809,-27.085945247527,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1230' FYI='Dver 82_1' QUANTITY='TEMPERATURE' XYZ=-23.5986425664926,-26.585945247527,1.7/
&DEVC ID='1231' FYI='Dver 82_1' QUANTITY='VISIBILITY' XYZ=-23.5986425664926,-26.585945247527,1.7/
&DEVC ID='1232' FYI='Dver 82_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.5986425664926,-26.585945247527,1.7/
&DEVC ID='1233' FYI='Dver 82_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.5986425664926,-26.585945247527,1.7/
&DEVC ID='1234' FYI='Dver 82_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.5986425664926,-26.585945247527,1.7/
&DEVC ID='1235' FYI='Dver 82_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.5986425664926,-26.585945247527,1.7/
&DEVC ID='1236' FYI='Dver 82_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.5986425664926,-26.585945247527,1.7 ORIENTATION=0,1,0/
&DEVC ID='1237' FYI='Dver 82_2' QUANTITY='TEMPERATURE' XYZ=-23.5986425664926,-27.085945247527,1.7/
&DEVC ID='1238' FYI='Dver 82_2' QUANTITY='VISIBILITY' XYZ=-23.5986425664926,-27.085945247527,1.7/
&DEVC ID='1239' FYI='Dver 82_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.5986425664926,-27.085945247527,1.7/
&DEVC ID='1240' FYI='Dver 82_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.5986425664926,-27.085945247527,1.7/
&DEVC ID='1241' FYI='Dver 82_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.5986425664926,-27.085945247527,1.7/
&DEVC ID='1242' FYI='Dver 82_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.5986425664926,-27.085945247527,1.7/
&DEVC ID='1243' FYI='Dver 82_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.5986425664926,-27.085945247527,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1244' FYI='Dver 83_1' QUANTITY='TEMPERATURE' XYZ=-20.5241410170263,-26.585945247527,1.7/
&DEVC ID='1245' FYI='Dver 83_1' QUANTITY='VISIBILITY' XYZ=-20.5241410170263,-26.585945247527,1.7/
&DEVC ID='1246' FYI='Dver 83_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.5241410170263,-26.585945247527,1.7/
&DEVC ID='1247' FYI='Dver 83_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.5241410170263,-26.585945247527,1.7/
&DEVC ID='1248' FYI='Dver 83_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.5241410170263,-26.585945247527,1.7/
&DEVC ID='1249' FYI='Dver 83_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.5241410170263,-26.585945247527,1.7/
&DEVC ID='1250' FYI='Dver 83_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.5241410170263,-26.585945247527,1.7 ORIENTATION=0,1,0/
&DEVC ID='1251' FYI='Dver 83_2' QUANTITY='TEMPERATURE' XYZ=-20.5241410170263,-27.085945247527,1.7/
&DEVC ID='1252' FYI='Dver 83_2' QUANTITY='VISIBILITY' XYZ=-20.5241410170263,-27.085945247527,1.7/
&DEVC ID='1253' FYI='Dver 83_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.5241410170263,-27.085945247527,1.7/
&DEVC ID='1254' FYI='Dver 83_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.5241410170263,-27.085945247527,1.7/
&DEVC ID='1255' FYI='Dver 83_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.5241410170263,-27.085945247527,1.7/
&DEVC ID='1256' FYI='Dver 83_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.5241410170263,-27.085945247527,1.7/
&DEVC ID='1257' FYI='Dver 83_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.5241410170263,-27.085945247527,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1258' FYI='Dver 74_1' QUANTITY='TEMPERATURE' XYZ=-17.7259991573997,-26.8438346682737,1.7/
&DEVC ID='1259' FYI='Dver 74_1' QUANTITY='VISIBILITY' XYZ=-17.7259991573997,-26.8438346682737,1.7/
&DEVC ID='1260' FYI='Dver 74_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7259991573997,-26.8438346682737,1.7/
&DEVC ID='1261' FYI='Dver 74_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7259991573997,-26.8438346682737,1.7/
&DEVC ID='1262' FYI='Dver 74_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7259991573997,-26.8438346682737,1.7/
&DEVC ID='1263' FYI='Dver 74_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7259991573997,-26.8438346682737,1.7/
&DEVC ID='1264' FYI='Dver 74_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7259991573997,-26.8438346682737,1.7 ORIENTATION=0,1,0/
&DEVC ID='1265' FYI='Dver 74_2' QUANTITY='TEMPERATURE' XYZ=-17.7259991573997,-27.3438346682737,1.7/
&DEVC ID='1266' FYI='Dver 74_2' QUANTITY='VISIBILITY' XYZ=-17.7259991573997,-27.3438346682737,1.7/
&DEVC ID='1267' FYI='Dver 74_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7259991573997,-27.3438346682737,1.7/
&DEVC ID='1268' FYI='Dver 74_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7259991573997,-27.3438346682737,1.7/
&DEVC ID='1269' FYI='Dver 74_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7259991573997,-27.3438346682737,1.7/
&DEVC ID='1270' FYI='Dver 74_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7259991573997,-27.3438346682737,1.7/
&DEVC ID='1271' FYI='Dver 74_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7259991573997,-27.3438346682737,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1272' FYI='Dver 75_1' QUANTITY='TEMPERATURE' XYZ=-14.7205875303934,-26.8438346682737,1.7/
&DEVC ID='1273' FYI='Dver 75_1' QUANTITY='VISIBILITY' XYZ=-14.7205875303934,-26.8438346682737,1.7/
&DEVC ID='1274' FYI='Dver 75_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7205875303934,-26.8438346682737,1.7/
&DEVC ID='1275' FYI='Dver 75_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7205875303934,-26.8438346682737,1.7/
&DEVC ID='1276' FYI='Dver 75_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7205875303934,-26.8438346682737,1.7/
&DEVC ID='1277' FYI='Dver 75_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7205875303934,-26.8438346682737,1.7/
&DEVC ID='1278' FYI='Dver 75_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7205875303934,-26.8438346682737,1.7 ORIENTATION=0,1,0/
&DEVC ID='1279' FYI='Dver 75_2' QUANTITY='TEMPERATURE' XYZ=-14.7205875303934,-27.3438346682737,1.7/
&DEVC ID='1280' FYI='Dver 75_2' QUANTITY='VISIBILITY' XYZ=-14.7205875303934,-27.3438346682737,1.7/
&DEVC ID='1281' FYI='Dver 75_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7205875303934,-27.3438346682737,1.7/
&DEVC ID='1282' FYI='Dver 75_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7205875303934,-27.3438346682737,1.7/
&DEVC ID='1283' FYI='Dver 75_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7205875303934,-27.3438346682737,1.7/
&DEVC ID='1284' FYI='Dver 75_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7205875303934,-27.3438346682737,1.7/
&DEVC ID='1285' FYI='Dver 75_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7205875303934,-27.3438346682737,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1286' FYI='Dver 93_1' QUANTITY='TEMPERATURE' XYZ=-34.1646387182517,-13.9918953571465,1.7/
&DEVC ID='1287' FYI='Dver 93_1' QUANTITY='VISIBILITY' XYZ=-34.1646387182517,-13.9918953571465,1.7/
&DEVC ID='1288' FYI='Dver 93_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.1646387182517,-13.9918953571465,1.7/
&DEVC ID='1289' FYI='Dver 93_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.1646387182517,-13.9918953571465,1.7/
&DEVC ID='1290' FYI='Dver 93_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.1646387182517,-13.9918953571465,1.7/
&DEVC ID='1291' FYI='Dver 93_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.1646387182517,-13.9918953571465,1.7/
&DEVC ID='1292' FYI='Dver 93_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.1646387182517,-13.9918953571465,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1293' FYI='Dver 93_2' QUANTITY='TEMPERATURE' XYZ=-33.6646387182517,-13.9918953571465,1.7/
&DEVC ID='1294' FYI='Dver 93_2' QUANTITY='VISIBILITY' XYZ=-33.6646387182517,-13.9918953571465,1.7/
&DEVC ID='1295' FYI='Dver 93_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.6646387182517,-13.9918953571465,1.7/
&DEVC ID='1296' FYI='Dver 93_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.6646387182517,-13.9918953571465,1.7/
&DEVC ID='1297' FYI='Dver 93_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.6646387182517,-13.9918953571465,1.7/
&DEVC ID='1298' FYI='Dver 93_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.6646387182517,-13.9918953571465,1.7/
&DEVC ID='1299' FYI='Dver 93_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6646387182517,-13.9918953571465,1.7 ORIENTATION=1,0,0/
&DEVC ID='1300' FYI='Dver 94_1' QUANTITY='TEMPERATURE' XYZ=-34.1646387182517,-8.18402375035986,1.7/
&DEVC ID='1301' FYI='Dver 94_1' QUANTITY='VISIBILITY' XYZ=-34.1646387182517,-8.18402375035986,1.7/
&DEVC ID='1302' FYI='Dver 94_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.1646387182517,-8.18402375035986,1.7/
&DEVC ID='1303' FYI='Dver 94_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.1646387182517,-8.18402375035986,1.7/
&DEVC ID='1304' FYI='Dver 94_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.1646387182517,-8.18402375035986,1.7/
&DEVC ID='1305' FYI='Dver 94_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.1646387182517,-8.18402375035986,1.7/
&DEVC ID='1306' FYI='Dver 94_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.1646387182517,-8.18402375035986,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1307' FYI='Dver 94_2' QUANTITY='TEMPERATURE' XYZ=-33.6646387182517,-8.18402375035986,1.7/
&DEVC ID='1308' FYI='Dver 94_2' QUANTITY='VISIBILITY' XYZ=-33.6646387182517,-8.18402375035986,1.7/
&DEVC ID='1309' FYI='Dver 94_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.6646387182517,-8.18402375035986,1.7/
&DEVC ID='1310' FYI='Dver 94_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.6646387182517,-8.18402375035986,1.7/
&DEVC ID='1311' FYI='Dver 94_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.6646387182517,-8.18402375035986,1.7/
&DEVC ID='1312' FYI='Dver 94_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.6646387182517,-8.18402375035986,1.7/
&DEVC ID='1313' FYI='Dver 94_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6646387182517,-8.18402375035986,1.7 ORIENTATION=1,0,0/
&DEVC ID='1314' FYI='Dver 97_1' QUANTITY='TEMPERATURE' XYZ=-34.2386583905104,1.22720700293515,1.7/
&DEVC ID='1315' FYI='Dver 97_1' QUANTITY='VISIBILITY' XYZ=-34.2386583905104,1.22720700293515,1.7/
&DEVC ID='1316' FYI='Dver 97_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.2386583905104,1.22720700293515,1.7/
&DEVC ID='1317' FYI='Dver 97_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.2386583905104,1.22720700293515,1.7/
&DEVC ID='1318' FYI='Dver 97_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.2386583905104,1.22720700293515,1.7/
&DEVC ID='1319' FYI='Dver 97_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.2386583905104,1.22720700293515,1.7/
&DEVC ID='1320' FYI='Dver 97_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.2386583905104,1.22720700293515,1.7 ORIENTATION=-0.999956480368245,-0.00932938205627408,0/
&DEVC ID='1321' FYI='Dver 97_2' QUANTITY='TEMPERATURE' XYZ=-33.7386801503263,1.23187169396328,1.7/
&DEVC ID='1322' FYI='Dver 97_2' QUANTITY='VISIBILITY' XYZ=-33.7386801503263,1.23187169396328,1.7/
&DEVC ID='1323' FYI='Dver 97_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.7386801503263,1.23187169396328,1.7/
&DEVC ID='1324' FYI='Dver 97_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.7386801503263,1.23187169396328,1.7/
&DEVC ID='1325' FYI='Dver 97_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.7386801503263,1.23187169396328,1.7/
&DEVC ID='1326' FYI='Dver 97_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.7386801503263,1.23187169396328,1.7/
&DEVC ID='1327' FYI='Dver 97_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.7386801503263,1.23187169396328,1.7 ORIENTATION=0.999956480368245,0.00932938205627408,0/
&DEVC ID='1328' FYI='Dver 102_1' QUANTITY='TEMPERATURE' XYZ=-34.314794469116,9.38774376003365,1.7/
&DEVC ID='1329' FYI='Dver 102_1' QUANTITY='VISIBILITY' XYZ=-34.314794469116,9.38774376003365,1.7/
&DEVC ID='1330' FYI='Dver 102_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-34.314794469116,9.38774376003365,1.7/
&DEVC ID='1331' FYI='Dver 102_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-34.314794469116,9.38774376003365,1.7/
&DEVC ID='1332' FYI='Dver 102_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-34.314794469116,9.38774376003365,1.7/
&DEVC ID='1333' FYI='Dver 102_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-34.314794469116,9.38774376003365,1.7/
&DEVC ID='1334' FYI='Dver 102_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-34.314794469116,9.38774376003365,1.7 ORIENTATION=-0.999956480368244,-0.0093293820563645,0/
&DEVC ID='1335' FYI='Dver 102_2' QUANTITY='TEMPERATURE' XYZ=-33.8148162289318,9.39240845106184,1.7/
&DEVC ID='1336' FYI='Dver 102_2' QUANTITY='VISIBILITY' XYZ=-33.8148162289318,9.39240845106184,1.7/
&DEVC ID='1337' FYI='Dver 102_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.8148162289318,9.39240845106184,1.7/
&DEVC ID='1338' FYI='Dver 102_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.8148162289318,9.39240845106184,1.7/
&DEVC ID='1339' FYI='Dver 102_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.8148162289318,9.39240845106184,1.7/
&DEVC ID='1340' FYI='Dver 102_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.8148162289318,9.39240845106184,1.7/
&DEVC ID='1341' FYI='Dver 102_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.8148162289318,9.39240845106184,1.7 ORIENTATION=0.999956480368244,0.0093293820563645,0/
&DEVC ID='1342' FYI='Dver 48_1' QUANTITY='TEMPERATURE' XYZ=-12.0719389904894,36.6526631218784,1.7/
&DEVC ID='1343' FYI='Dver 48_1' QUANTITY='VISIBILITY' XYZ=-12.0719389904894,36.6526631218784,1.7/
&DEVC ID='1344' FYI='Dver 48_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.0719389904894,36.6526631218784,1.7/
&DEVC ID='1345' FYI='Dver 48_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.0719389904894,36.6526631218784,1.7/
&DEVC ID='1346' FYI='Dver 48_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.0719389904894,36.6526631218784,1.7/
&DEVC ID='1347' FYI='Dver 48_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.0719389904894,36.6526631218784,1.7/
&DEVC ID='1348' FYI='Dver 48_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.0719389904894,36.6526631218784,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1349' FYI='Dver 48_2' QUANTITY='TEMPERATURE' XYZ=-12.0719389904894,37.1526631218784,1.7/
&DEVC ID='1350' FYI='Dver 48_2' QUANTITY='VISIBILITY' XYZ=-12.0719389904894,37.1526631218784,1.7/
&DEVC ID='1351' FYI='Dver 48_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-12.0719389904894,37.1526631218784,1.7/
&DEVC ID='1352' FYI='Dver 48_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-12.0719389904894,37.1526631218784,1.7/
&DEVC ID='1353' FYI='Dver 48_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-12.0719389904894,37.1526631218784,1.7/
&DEVC ID='1354' FYI='Dver 48_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-12.0719389904894,37.1526631218784,1.7/
&DEVC ID='1355' FYI='Dver 48_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-12.0719389904894,37.1526631218784,1.7 ORIENTATION=0,1,0/
&DEVC ID='1356' FYI='Dver 49_1' QUANTITY='TEMPERATURE' XYZ=-5.66039418620924,36.6526631218784,1.7/
&DEVC ID='1357' FYI='Dver 49_1' QUANTITY='VISIBILITY' XYZ=-5.66039418620924,36.6526631218784,1.7/
&DEVC ID='1358' FYI='Dver 49_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.66039418620924,36.6526631218784,1.7/
&DEVC ID='1359' FYI='Dver 49_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.66039418620924,36.6526631218784,1.7/
&DEVC ID='1360' FYI='Dver 49_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.66039418620924,36.6526631218784,1.7/
&DEVC ID='1361' FYI='Dver 49_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.66039418620924,36.6526631218784,1.7/
&DEVC ID='1362' FYI='Dver 49_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.66039418620924,36.6526631218784,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1363' FYI='Dver 49_2' QUANTITY='TEMPERATURE' XYZ=-5.66039418620924,37.1526631218784,1.7/
&DEVC ID='1364' FYI='Dver 49_2' QUANTITY='VISIBILITY' XYZ=-5.66039418620924,37.1526631218784,1.7/
&DEVC ID='1365' FYI='Dver 49_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.66039418620924,37.1526631218784,1.7/
&DEVC ID='1366' FYI='Dver 49_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.66039418620924,37.1526631218784,1.7/
&DEVC ID='1367' FYI='Dver 49_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.66039418620924,37.1526631218784,1.7/
&DEVC ID='1368' FYI='Dver 49_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.66039418620924,37.1526631218784,1.7/
&DEVC ID='1369' FYI='Dver 49_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.66039418620924,37.1526631218784,1.7 ORIENTATION=0,1,0/
&DEVC ID='1370' FYI='Dver 110_1' QUANTITY='TEMPERATURE' XYZ=-17.8465891178883,36.6526631218784,1.7/
&DEVC ID='1371' FYI='Dver 110_1' QUANTITY='VISIBILITY' XYZ=-17.8465891178883,36.6526631218784,1.7/
&DEVC ID='1372' FYI='Dver 110_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8465891178883,36.6526631218784,1.7/
&DEVC ID='1373' FYI='Dver 110_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8465891178883,36.6526631218784,1.7/
&DEVC ID='1374' FYI='Dver 110_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8465891178883,36.6526631218784,1.7/
&DEVC ID='1375' FYI='Dver 110_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8465891178883,36.6526631218784,1.7/
&DEVC ID='1376' FYI='Dver 110_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8465891178883,36.6526631218784,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1377' FYI='Dver 110_2' QUANTITY='TEMPERATURE' XYZ=-17.8465891178883,37.1526631218784,1.7/
&DEVC ID='1378' FYI='Dver 110_2' QUANTITY='VISIBILITY' XYZ=-17.8465891178883,37.1526631218784,1.7/
&DEVC ID='1379' FYI='Dver 110_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.8465891178883,37.1526631218784,1.7/
&DEVC ID='1380' FYI='Dver 110_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.8465891178883,37.1526631218784,1.7/
&DEVC ID='1381' FYI='Dver 110_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.8465891178883,37.1526631218784,1.7/
&DEVC ID='1382' FYI='Dver 110_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.8465891178883,37.1526631218784,1.7/
&DEVC ID='1383' FYI='Dver 110_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.8465891178883,37.1526631218784,1.7 ORIENTATION=0,1,0/
&DEVC ID='1384' FYI='Dver 113_1' QUANTITY='TEMPERATURE' XYZ=-25.9279121576374,40.4377314404361,1.7/
&DEVC ID='1385' FYI='Dver 113_1' QUANTITY='VISIBILITY' XYZ=-25.9279121576374,40.4377314404361,1.7/
&DEVC ID='1386' FYI='Dver 113_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.9279121576374,40.4377314404361,1.7/
&DEVC ID='1387' FYI='Dver 113_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.9279121576374,40.4377314404361,1.7/
&DEVC ID='1388' FYI='Dver 113_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.9279121576374,40.4377314404361,1.7/
&DEVC ID='1389' FYI='Dver 113_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.9279121576374,40.4377314404361,1.7/
&DEVC ID='1390' FYI='Dver 113_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.9279121576374,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1391' FYI='Dver 113_2' QUANTITY='TEMPERATURE' XYZ=-25.9279121576374,39.9377314404361,1.7/
&DEVC ID='1392' FYI='Dver 113_2' QUANTITY='VISIBILITY' XYZ=-25.9279121576374,39.9377314404361,1.7/
&DEVC ID='1393' FYI='Dver 113_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-25.9279121576374,39.9377314404361,1.7/
&DEVC ID='1394' FYI='Dver 113_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-25.9279121576374,39.9377314404361,1.7/
&DEVC ID='1395' FYI='Dver 113_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-25.9279121576374,39.9377314404361,1.7/
&DEVC ID='1396' FYI='Dver 113_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-25.9279121576374,39.9377314404361,1.7/
&DEVC ID='1397' FYI='Dver 113_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-25.9279121576374,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1398' FYI='Dver 115_1' QUANTITY='TEMPERATURE' XYZ=-28.3482068751257,40.4377314404361,1.7/
&DEVC ID='1399' FYI='Dver 115_1' QUANTITY='VISIBILITY' XYZ=-28.3482068751257,40.4377314404361,1.7/
&DEVC ID='1400' FYI='Dver 115_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.3482068751257,40.4377314404361,1.7/
&DEVC ID='1401' FYI='Dver 115_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.3482068751257,40.4377314404361,1.7/
&DEVC ID='1402' FYI='Dver 115_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.3482068751257,40.4377314404361,1.7/
&DEVC ID='1403' FYI='Dver 115_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.3482068751257,40.4377314404361,1.7/
&DEVC ID='1404' FYI='Dver 115_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.3482068751257,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1405' FYI='Dver 115_2' QUANTITY='TEMPERATURE' XYZ=-28.3482068751257,39.9377314404361,1.7/
&DEVC ID='1406' FYI='Dver 115_2' QUANTITY='VISIBILITY' XYZ=-28.3482068751257,39.9377314404361,1.7/
&DEVC ID='1407' FYI='Dver 115_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.3482068751257,39.9377314404361,1.7/
&DEVC ID='1408' FYI='Dver 115_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.3482068751257,39.9377314404361,1.7/
&DEVC ID='1409' FYI='Dver 115_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.3482068751257,39.9377314404361,1.7/
&DEVC ID='1410' FYI='Dver 115_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.3482068751257,39.9377314404361,1.7/
&DEVC ID='1411' FYI='Dver 115_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.3482068751257,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1412' FYI='Dver 116_1' QUANTITY='TEMPERATURE' XYZ=-31.753028257355,40.4377314404361,1.7/
&DEVC ID='1413' FYI='Dver 116_1' QUANTITY='VISIBILITY' XYZ=-31.753028257355,40.4377314404361,1.7/
&DEVC ID='1414' FYI='Dver 116_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.753028257355,40.4377314404361,1.7/
&DEVC ID='1415' FYI='Dver 116_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.753028257355,40.4377314404361,1.7/
&DEVC ID='1416' FYI='Dver 116_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.753028257355,40.4377314404361,1.7/
&DEVC ID='1417' FYI='Dver 116_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-31.753028257355,40.4377314404361,1.7/
&DEVC ID='1418' FYI='Dver 116_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.753028257355,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1419' FYI='Dver 116_2' QUANTITY='TEMPERATURE' XYZ=-31.753028257355,39.9377314404361,1.7/
&DEVC ID='1420' FYI='Dver 116_2' QUANTITY='VISIBILITY' XYZ=-31.753028257355,39.9377314404361,1.7/
&DEVC ID='1421' FYI='Dver 116_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.753028257355,39.9377314404361,1.7/
&DEVC ID='1422' FYI='Dver 116_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.753028257355,39.9377314404361,1.7/
&DEVC ID='1423' FYI='Dver 116_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.753028257355,39.9377314404361,1.7/
&DEVC ID='1424' FYI='Dver 116_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-31.753028257355,39.9377314404361,1.7/
&DEVC ID='1425' FYI='Dver 116_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.753028257355,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1426' FYI='Dver 117_1' QUANTITY='TEMPERATURE' XYZ=-33.6400376981086,40.4377314404361,1.7/
&DEVC ID='1427' FYI='Dver 117_1' QUANTITY='VISIBILITY' XYZ=-33.6400376981086,40.4377314404361,1.7/
&DEVC ID='1428' FYI='Dver 117_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.6400376981086,40.4377314404361,1.7/
&DEVC ID='1429' FYI='Dver 117_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.6400376981086,40.4377314404361,1.7/
&DEVC ID='1430' FYI='Dver 117_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.6400376981086,40.4377314404361,1.7/
&DEVC ID='1431' FYI='Dver 117_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.6400376981086,40.4377314404361,1.7/
&DEVC ID='1432' FYI='Dver 117_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6400376981086,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1433' FYI='Dver 117_2' QUANTITY='TEMPERATURE' XYZ=-33.6400376981086,39.9377314404361,1.7/
&DEVC ID='1434' FYI='Dver 117_2' QUANTITY='VISIBILITY' XYZ=-33.6400376981086,39.9377314404361,1.7/
&DEVC ID='1435' FYI='Dver 117_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-33.6400376981086,39.9377314404361,1.7/
&DEVC ID='1436' FYI='Dver 117_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-33.6400376981086,39.9377314404361,1.7/
&DEVC ID='1437' FYI='Dver 117_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-33.6400376981086,39.9377314404361,1.7/
&DEVC ID='1438' FYI='Dver 117_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-33.6400376981086,39.9377314404361,1.7/
&DEVC ID='1439' FYI='Dver 117_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-33.6400376981086,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1440' FYI='Dver 118_1' QUANTITY='TEMPERATURE' XYZ=-35.9167556103221,40.4377314404361,1.7/
&DEVC ID='1441' FYI='Dver 118_1' QUANTITY='VISIBILITY' XYZ=-35.9167556103221,40.4377314404361,1.7/
&DEVC ID='1442' FYI='Dver 118_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.9167556103221,40.4377314404361,1.7/
&DEVC ID='1443' FYI='Dver 118_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.9167556103221,40.4377314404361,1.7/
&DEVC ID='1444' FYI='Dver 118_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.9167556103221,40.4377314404361,1.7/
&DEVC ID='1445' FYI='Dver 118_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-35.9167556103221,40.4377314404361,1.7/
&DEVC ID='1446' FYI='Dver 118_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.9167556103221,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1447' FYI='Dver 118_2' QUANTITY='TEMPERATURE' XYZ=-35.9167556103221,39.9377314404361,1.7/
&DEVC ID='1448' FYI='Dver 118_2' QUANTITY='VISIBILITY' XYZ=-35.9167556103221,39.9377314404361,1.7/
&DEVC ID='1449' FYI='Dver 118_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-35.9167556103221,39.9377314404361,1.7/
&DEVC ID='1450' FYI='Dver 118_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-35.9167556103221,39.9377314404361,1.7/
&DEVC ID='1451' FYI='Dver 118_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-35.9167556103221,39.9377314404361,1.7/
&DEVC ID='1452' FYI='Dver 118_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-35.9167556103221,39.9377314404361,1.7/
&DEVC ID='1453' FYI='Dver 118_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-35.9167556103221,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1454' FYI='Dver 119_1' QUANTITY='TEMPERATURE' XYZ=-39.3625989369157,40.4377314404361,1.7/
&DEVC ID='1455' FYI='Dver 119_1' QUANTITY='VISIBILITY' XYZ=-39.3625989369157,40.4377314404361,1.7/
&DEVC ID='1456' FYI='Dver 119_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-39.3625989369157,40.4377314404361,1.7/
&DEVC ID='1457' FYI='Dver 119_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-39.3625989369157,40.4377314404361,1.7/
&DEVC ID='1458' FYI='Dver 119_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-39.3625989369157,40.4377314404361,1.7/
&DEVC ID='1459' FYI='Dver 119_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-39.3625989369157,40.4377314404361,1.7/
&DEVC ID='1460' FYI='Dver 119_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-39.3625989369157,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1461' FYI='Dver 119_2' QUANTITY='TEMPERATURE' XYZ=-39.3625989369157,39.9377314404361,1.7/
&DEVC ID='1462' FYI='Dver 119_2' QUANTITY='VISIBILITY' XYZ=-39.3625989369157,39.9377314404361,1.7/
&DEVC ID='1463' FYI='Dver 119_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-39.3625989369157,39.9377314404361,1.7/
&DEVC ID='1464' FYI='Dver 119_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-39.3625989369157,39.9377314404361,1.7/
&DEVC ID='1465' FYI='Dver 119_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-39.3625989369157,39.9377314404361,1.7/
&DEVC ID='1466' FYI='Dver 119_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-39.3625989369157,39.9377314404361,1.7/
&DEVC ID='1467' FYI='Dver 119_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-39.3625989369157,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1468' FYI='Dver 120_1' QUANTITY='TEMPERATURE' XYZ=-41.8649375431324,40.4377314404361,1.7/
&DEVC ID='1469' FYI='Dver 120_1' QUANTITY='VISIBILITY' XYZ=-41.8649375431324,40.4377314404361,1.7/
&DEVC ID='1470' FYI='Dver 120_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-41.8649375431324,40.4377314404361,1.7/
&DEVC ID='1471' FYI='Dver 120_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-41.8649375431324,40.4377314404361,1.7/
&DEVC ID='1472' FYI='Dver 120_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-41.8649375431324,40.4377314404361,1.7/
&DEVC ID='1473' FYI='Dver 120_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-41.8649375431324,40.4377314404361,1.7/
&DEVC ID='1474' FYI='Dver 120_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.8649375431324,40.4377314404361,1.7 ORIENTATION=0,1,0/
&DEVC ID='1475' FYI='Dver 120_2' QUANTITY='TEMPERATURE' XYZ=-41.8649375431324,39.9377314404361,1.7/
&DEVC ID='1476' FYI='Dver 120_2' QUANTITY='VISIBILITY' XYZ=-41.8649375431324,39.9377314404361,1.7/
&DEVC ID='1477' FYI='Dver 120_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-41.8649375431324,39.9377314404361,1.7/
&DEVC ID='1478' FYI='Dver 120_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-41.8649375431324,39.9377314404361,1.7/
&DEVC ID='1479' FYI='Dver 120_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-41.8649375431324,39.9377314404361,1.7/
&DEVC ID='1480' FYI='Dver 120_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-41.8649375431324,39.9377314404361,1.7/
&DEVC ID='1481' FYI='Dver 120_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-41.8649375431324,39.9377314404361,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1482' FYI='Dver 112_1' QUANTITY='TEMPERATURE' XYZ=-23.3105219492115,37.736055910814,1.7/
&DEVC ID='1483' FYI='Dver 112_1' QUANTITY='VISIBILITY' XYZ=-23.3105219492115,37.736055910814,1.7/
&DEVC ID='1484' FYI='Dver 112_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.3105219492115,37.736055910814,1.7/
&DEVC ID='1485' FYI='Dver 112_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.3105219492115,37.736055910814,1.7/
&DEVC ID='1486' FYI='Dver 112_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.3105219492115,37.736055910814,1.7/
&DEVC ID='1487' FYI='Dver 112_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.3105219492115,37.736055910814,1.7/
&DEVC ID='1488' FYI='Dver 112_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.3105219492115,37.736055910814,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1489' FYI='Dver 112_2' QUANTITY='TEMPERATURE' XYZ=-22.8105219492115,37.736055910814,1.7/
&DEVC ID='1490' FYI='Dver 112_2' QUANTITY='VISIBILITY' XYZ=-22.8105219492115,37.736055910814,1.7/
&DEVC ID='1491' FYI='Dver 112_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-22.8105219492115,37.736055910814,1.7/
&DEVC ID='1492' FYI='Dver 112_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-22.8105219492115,37.736055910814,1.7/
&DEVC ID='1493' FYI='Dver 112_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-22.8105219492115,37.736055910814,1.7/
&DEVC ID='1494' FYI='Dver 112_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-22.8105219492115,37.736055910814,1.7/
&DEVC ID='1495' FYI='Dver 112_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-22.8105219492115,37.736055910814,1.7 ORIENTATION=1,0,0/
&DEVC ID='1496' FYI='Dver 151_1' QUANTITY='TEMPERATURE' XYZ=-18.8204968919115,32.2799511035644,1.7/
&DEVC ID='1497' FYI='Dver 151_1' QUANTITY='VISIBILITY' XYZ=-18.8204968919115,32.2799511035644,1.7/
&DEVC ID='1498' FYI='Dver 151_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-18.8204968919115,32.2799511035644,1.7/
&DEVC ID='1499' FYI='Dver 151_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-18.8204968919115,32.2799511035644,1.7/
&DEVC ID='1500' FYI='Dver 151_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-18.8204968919115,32.2799511035644,1.7/
&DEVC ID='1501' FYI='Dver 151_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-18.8204968919115,32.2799511035644,1.7/
&DEVC ID='1502' FYI='Dver 151_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-18.8204968919115,32.2799511035644,1.7 ORIENTATION=1,0,0/
&DEVC ID='1503' FYI='Dver 151_2' QUANTITY='TEMPERATURE' XYZ=-19.3204968919115,32.2799511035644,1.7/
&DEVC ID='1504' FYI='Dver 151_2' QUANTITY='VISIBILITY' XYZ=-19.3204968919115,32.2799511035644,1.7/
&DEVC ID='1505' FYI='Dver 151_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3204968919115,32.2799511035644,1.7/
&DEVC ID='1506' FYI='Dver 151_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3204968919115,32.2799511035644,1.7/
&DEVC ID='1507' FYI='Dver 151_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3204968919115,32.2799511035644,1.7/
&DEVC ID='1508' FYI='Dver 151_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3204968919115,32.2799511035644,1.7/
&DEVC ID='1509' FYI='Dver 151_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3204968919115,32.2799511035644,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1510' FYI='Dver 52_1' QUANTITY='TEMPERATURE' XYZ=-20.3030555999492,29.3243651038796,1.7/
&DEVC ID='1511' FYI='Dver 52_1' QUANTITY='VISIBILITY' XYZ=-20.3030555999492,29.3243651038796,1.7/
&DEVC ID='1512' FYI='Dver 52_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.3030555999492,29.3243651038796,1.7/
&DEVC ID='1513' FYI='Dver 52_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.3030555999492,29.3243651038796,1.7/
&DEVC ID='1514' FYI='Dver 52_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.3030555999492,29.3243651038796,1.7/
&DEVC ID='1515' FYI='Dver 52_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.3030555999492,29.3243651038796,1.7/
&DEVC ID='1516' FYI='Dver 52_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.3030555999492,29.3243651038796,1.7 ORIENTATION=1,0,0/
&DEVC ID='1517' FYI='Dver 52_2' QUANTITY='TEMPERATURE' XYZ=-20.8030555999492,29.3243651038796,1.7/
&DEVC ID='1518' FYI='Dver 52_2' QUANTITY='VISIBILITY' XYZ=-20.8030555999492,29.3243651038796,1.7/
&DEVC ID='1519' FYI='Dver 52_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.8030555999492,29.3243651038796,1.7/
&DEVC ID='1520' FYI='Dver 52_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.8030555999492,29.3243651038796,1.7/
&DEVC ID='1521' FYI='Dver 52_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.8030555999492,29.3243651038796,1.7/
&DEVC ID='1522' FYI='Dver 52_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.8030555999492,29.3243651038796,1.7/
&DEVC ID='1523' FYI='Dver 52_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.8030555999492,29.3243651038796,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1524' FYI='Dver 55_1' QUANTITY='TEMPERATURE' XYZ=-17.2985186592113,20.0317705330209,1.7/
&DEVC ID='1525' FYI='Dver 55_1' QUANTITY='VISIBILITY' XYZ=-17.2985186592113,20.0317705330209,1.7/
&DEVC ID='1526' FYI='Dver 55_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.2985186592113,20.0317705330209,1.7/
&DEVC ID='1527' FYI='Dver 55_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.2985186592113,20.0317705330209,1.7/
&DEVC ID='1528' FYI='Dver 55_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.2985186592113,20.0317705330209,1.7/
&DEVC ID='1529' FYI='Dver 55_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.2985186592113,20.0317705330209,1.7/
&DEVC ID='1530' FYI='Dver 55_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.2985186592113,20.0317705330209,1.7 ORIENTATION=1,0,0/
&DEVC ID='1531' FYI='Dver 55_2' QUANTITY='TEMPERATURE' XYZ=-17.7985186592113,20.0317705330209,1.7/
&DEVC ID='1532' FYI='Dver 55_2' QUANTITY='VISIBILITY' XYZ=-17.7985186592113,20.0317705330209,1.7/
&DEVC ID='1533' FYI='Dver 55_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7985186592113,20.0317705330209,1.7/
&DEVC ID='1534' FYI='Dver 55_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7985186592113,20.0317705330209,1.7/
&DEVC ID='1535' FYI='Dver 55_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7985186592113,20.0317705330209,1.7/
&DEVC ID='1536' FYI='Dver 55_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7985186592113,20.0317705330209,1.7/
&DEVC ID='1537' FYI='Dver 55_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7985186592113,20.0317705330209,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1538' FYI='Dver 56_1' QUANTITY='TEMPERATURE' XYZ=-17.2985186592113,23.0370688093732,1.7/
&DEVC ID='1539' FYI='Dver 56_1' QUANTITY='VISIBILITY' XYZ=-17.2985186592113,23.0370688093732,1.7/
&DEVC ID='1540' FYI='Dver 56_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.2985186592113,23.0370688093732,1.7/
&DEVC ID='1541' FYI='Dver 56_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.2985186592113,23.0370688093732,1.7/
&DEVC ID='1542' FYI='Dver 56_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.2985186592113,23.0370688093732,1.7/
&DEVC ID='1543' FYI='Dver 56_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.2985186592113,23.0370688093732,1.7/
&DEVC ID='1544' FYI='Dver 56_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.2985186592113,23.0370688093732,1.7 ORIENTATION=1,0,0/
&DEVC ID='1545' FYI='Dver 56_2' QUANTITY='TEMPERATURE' XYZ=-17.7985186592113,23.0370688093732,1.7/
&DEVC ID='1546' FYI='Dver 56_2' QUANTITY='VISIBILITY' XYZ=-17.7985186592113,23.0370688093732,1.7/
&DEVC ID='1547' FYI='Dver 56_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7985186592113,23.0370688093732,1.7/
&DEVC ID='1548' FYI='Dver 56_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7985186592113,23.0370688093732,1.7/
&DEVC ID='1549' FYI='Dver 56_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7985186592113,23.0370688093732,1.7/
&DEVC ID='1550' FYI='Dver 56_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7985186592113,23.0370688093732,1.7/
&DEVC ID='1551' FYI='Dver 56_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7985186592113,23.0370688093732,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1552' FYI='Dver 57_1' QUANTITY='TEMPERATURE' XYZ=-19.0530438430486,28.3408130820869,1.7/
&DEVC ID='1553' FYI='Dver 57_1' QUANTITY='VISIBILITY' XYZ=-19.0530438430486,28.3408130820869,1.7/
&DEVC ID='1554' FYI='Dver 57_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.0530438430486,28.3408130820869,1.7/
&DEVC ID='1555' FYI='Dver 57_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.0530438430486,28.3408130820869,1.7/
&DEVC ID='1556' FYI='Dver 57_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.0530438430486,28.3408130820869,1.7/
&DEVC ID='1557' FYI='Dver 57_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.0530438430486,28.3408130820869,1.7/
&DEVC ID='1558' FYI='Dver 57_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.0530438430486,28.3408130820869,1.7 ORIENTATION=0,1,0/
&DEVC ID='1559' FYI='Dver 57_2' QUANTITY='TEMPERATURE' XYZ=-19.0530438430486,27.8408130820869,1.7/
&DEVC ID='1560' FYI='Dver 57_2' QUANTITY='VISIBILITY' XYZ=-19.0530438430486,27.8408130820869,1.7/
&DEVC ID='1561' FYI='Dver 57_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.0530438430486,27.8408130820869,1.7/
&DEVC ID='1562' FYI='Dver 57_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.0530438430486,27.8408130820869,1.7/
&DEVC ID='1563' FYI='Dver 57_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.0530438430486,27.8408130820869,1.7/
&DEVC ID='1564' FYI='Dver 57_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.0530438430486,27.8408130820869,1.7/
&DEVC ID='1565' FYI='Dver 57_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.0530438430486,27.8408130820869,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1566' FYI='Dver 58_1' QUANTITY='TEMPERATURE' XYZ=-15.7496819254338,13.0486036769884,1.7/
&DEVC ID='1567' FYI='Dver 58_1' QUANTITY='VISIBILITY' XYZ=-15.7496819254338,13.0486036769884,1.7/
&DEVC ID='1568' FYI='Dver 58_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-15.7496819254338,13.0486036769884,1.7/
&DEVC ID='1569' FYI='Dver 58_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-15.7496819254338,13.0486036769884,1.7/
&DEVC ID='1570' FYI='Dver 58_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-15.7496819254338,13.0486036769884,1.7/
&DEVC ID='1571' FYI='Dver 58_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-15.7496819254338,13.0486036769884,1.7/
&DEVC ID='1572' FYI='Dver 58_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7496819254338,13.0486036769884,1.7 ORIENTATION=0,1,0/
&DEVC ID='1573' FYI='Dver 58_2' QUANTITY='TEMPERATURE' XYZ=-15.7496819254338,12.5486036769884,1.7/
&DEVC ID='1574' FYI='Dver 58_2' QUANTITY='VISIBILITY' XYZ=-15.7496819254338,12.5486036769884,1.7/
&DEVC ID='1575' FYI='Dver 58_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-15.7496819254338,12.5486036769884,1.7/
&DEVC ID='1576' FYI='Dver 58_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-15.7496819254338,12.5486036769884,1.7/
&DEVC ID='1577' FYI='Dver 58_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-15.7496819254338,12.5486036769884,1.7/
&DEVC ID='1578' FYI='Dver 58_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-15.7496819254338,12.5486036769884,1.7/
&DEVC ID='1579' FYI='Dver 58_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-15.7496819254338,12.5486036769884,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1580' FYI='Dver 62_1' QUANTITY='TEMPERATURE' XYZ=-13.6269371500731,13.5641927220957,1.7/
&DEVC ID='1581' FYI='Dver 62_1' QUANTITY='VISIBILITY' XYZ=-13.6269371500731,13.5641927220957,1.7/
&DEVC ID='1582' FYI='Dver 62_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.6269371500731,13.5641927220957,1.7/
&DEVC ID='1583' FYI='Dver 62_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.6269371500731,13.5641927220957,1.7/
&DEVC ID='1584' FYI='Dver 62_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.6269371500731,13.5641927220957,1.7/
&DEVC ID='1585' FYI='Dver 62_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.6269371500731,13.5641927220957,1.7/
&DEVC ID='1586' FYI='Dver 62_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.6269371500731,13.5641927220957,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1587' FYI='Dver 62_2' QUANTITY='TEMPERATURE' XYZ=-13.1269371500731,13.5641927220957,1.7/
&DEVC ID='1588' FYI='Dver 62_2' QUANTITY='VISIBILITY' XYZ=-13.1269371500731,13.5641927220957,1.7/
&DEVC ID='1589' FYI='Dver 62_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.1269371500731,13.5641927220957,1.7/
&DEVC ID='1590' FYI='Dver 62_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.1269371500731,13.5641927220957,1.7/
&DEVC ID='1591' FYI='Dver 62_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.1269371500731,13.5641927220957,1.7/
&DEVC ID='1592' FYI='Dver 62_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.1269371500731,13.5641927220957,1.7/
&DEVC ID='1593' FYI='Dver 62_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.1269371500731,13.5641927220957,1.7 ORIENTATION=1,0,0/
&DEVC ID='1594' FYI='Dver 63_1' QUANTITY='TEMPERATURE' XYZ=-13.6269371500731,15.6152997951244,1.7/
&DEVC ID='1595' FYI='Dver 63_1' QUANTITY='VISIBILITY' XYZ=-13.6269371500731,15.6152997951244,1.7/
&DEVC ID='1596' FYI='Dver 63_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.6269371500731,15.6152997951244,1.7/
&DEVC ID='1597' FYI='Dver 63_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.6269371500731,15.6152997951244,1.7/
&DEVC ID='1598' FYI='Dver 63_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.6269371500731,15.6152997951244,1.7/
&DEVC ID='1599' FYI='Dver 63_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.6269371500731,15.6152997951244,1.7/
&DEVC ID='1600' FYI='Dver 63_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.6269371500731,15.6152997951244,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1601' FYI='Dver 63_2' QUANTITY='TEMPERATURE' XYZ=-13.1269371500731,15.6152997951244,1.7/
&DEVC ID='1602' FYI='Dver 63_2' QUANTITY='VISIBILITY' XYZ=-13.1269371500731,15.6152997951244,1.7/
&DEVC ID='1603' FYI='Dver 63_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.1269371500731,15.6152997951244,1.7/
&DEVC ID='1604' FYI='Dver 63_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.1269371500731,15.6152997951244,1.7/
&DEVC ID='1605' FYI='Dver 63_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.1269371500731,15.6152997951244,1.7/
&DEVC ID='1606' FYI='Dver 63_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.1269371500731,15.6152997951244,1.7/
&DEVC ID='1607' FYI='Dver 63_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.1269371500731,15.6152997951244,1.7 ORIENTATION=1,0,0/
&DEVC ID='1608' FYI='Dver 64_1' QUANTITY='TEMPERATURE' XYZ=-13.6269371500731,17.1941124763374,1.7/
&DEVC ID='1609' FYI='Dver 64_1' QUANTITY='VISIBILITY' XYZ=-13.6269371500731,17.1941124763374,1.7/
&DEVC ID='1610' FYI='Dver 64_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.6269371500731,17.1941124763374,1.7/
&DEVC ID='1611' FYI='Dver 64_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.6269371500731,17.1941124763374,1.7/
&DEVC ID='1612' FYI='Dver 64_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.6269371500731,17.1941124763374,1.7/
&DEVC ID='1613' FYI='Dver 64_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.6269371500731,17.1941124763374,1.7/
&DEVC ID='1614' FYI='Dver 64_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.6269371500731,17.1941124763374,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1615' FYI='Dver 64_2' QUANTITY='TEMPERATURE' XYZ=-13.1269371500731,17.1941124763374,1.7/
&DEVC ID='1616' FYI='Dver 64_2' QUANTITY='VISIBILITY' XYZ=-13.1269371500731,17.1941124763374,1.7/
&DEVC ID='1617' FYI='Dver 64_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.1269371500731,17.1941124763374,1.7/
&DEVC ID='1618' FYI='Dver 64_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.1269371500731,17.1941124763374,1.7/
&DEVC ID='1619' FYI='Dver 64_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.1269371500731,17.1941124763374,1.7/
&DEVC ID='1620' FYI='Dver 64_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.1269371500731,17.1941124763374,1.7/
&DEVC ID='1621' FYI='Dver 64_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.1269371500731,17.1941124763374,1.7 ORIENTATION=1,0,0/
&DEVC ID='1622' FYI='Dver 54_1' QUANTITY='TEMPERATURE' XYZ=-13.6269371500731,19.962680610561,1.7/
&DEVC ID='1623' FYI='Dver 54_1' QUANTITY='VISIBILITY' XYZ=-13.6269371500731,19.962680610561,1.7/
&DEVC ID='1624' FYI='Dver 54_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.6269371500731,19.962680610561,1.7/
&DEVC ID='1625' FYI='Dver 54_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.6269371500731,19.962680610561,1.7/
&DEVC ID='1626' FYI='Dver 54_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.6269371500731,19.962680610561,1.7/
&DEVC ID='1627' FYI='Dver 54_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.6269371500731,19.962680610561,1.7/
&DEVC ID='1628' FYI='Dver 54_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.6269371500731,19.962680610561,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1629' FYI='Dver 54_2' QUANTITY='TEMPERATURE' XYZ=-13.1269371500731,19.962680610561,1.7/
&DEVC ID='1630' FYI='Dver 54_2' QUANTITY='VISIBILITY' XYZ=-13.1269371500731,19.962680610561,1.7/
&DEVC ID='1631' FYI='Dver 54_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-13.1269371500731,19.962680610561,1.7/
&DEVC ID='1632' FYI='Dver 54_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-13.1269371500731,19.962680610561,1.7/
&DEVC ID='1633' FYI='Dver 54_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-13.1269371500731,19.962680610561,1.7/
&DEVC ID='1634' FYI='Dver 54_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-13.1269371500731,19.962680610561,1.7/
&DEVC ID='1635' FYI='Dver 54_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-13.1269371500731,19.962680610561,1.7 ORIENTATION=1,0,0/
&DEVC ID='1636' FYI='Dver 53_1' QUANTITY='TEMPERATURE' XYZ=-8.45853604583584,28.0304844766012,1.7/
&DEVC ID='1637' FYI='Dver 53_1' QUANTITY='VISIBILITY' XYZ=-8.45853604583584,28.0304844766012,1.7/
&DEVC ID='1638' FYI='Dver 53_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.45853604583584,28.0304844766012,1.7/
&DEVC ID='1639' FYI='Dver 53_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.45853604583584,28.0304844766012,1.7/
&DEVC ID='1640' FYI='Dver 53_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.45853604583584,28.0304844766012,1.7/
&DEVC ID='1641' FYI='Dver 53_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.45853604583584,28.0304844766012,1.7/
&DEVC ID='1642' FYI='Dver 53_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.45853604583584,28.0304844766012,1.7 ORIENTATION=0,1,0/
&DEVC ID='1643' FYI='Dver 53_2' QUANTITY='TEMPERATURE' XYZ=-8.45853604583584,27.5304844766012,1.7/
&DEVC ID='1644' FYI='Dver 53_2' QUANTITY='VISIBILITY' XYZ=-8.45853604583584,27.5304844766012,1.7/
&DEVC ID='1645' FYI='Dver 53_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.45853604583584,27.5304844766012,1.7/
&DEVC ID='1646' FYI='Dver 53_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.45853604583584,27.5304844766012,1.7/
&DEVC ID='1647' FYI='Dver 53_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.45853604583584,27.5304844766012,1.7/
&DEVC ID='1648' FYI='Dver 53_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.45853604583584,27.5304844766012,1.7/
&DEVC ID='1649' FYI='Dver 53_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.45853604583584,27.5304844766012,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1650' FYI='Dver 59_1' QUANTITY='TEMPERATURE' XYZ=-20.6930274484,12.5347998799532,1.7/
&DEVC ID='1651' FYI='Dver 59_1' QUANTITY='VISIBILITY' XYZ=-20.6930274484,12.5347998799532,1.7/
&DEVC ID='1652' FYI='Dver 59_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.6930274484,12.5347998799532,1.7/
&DEVC ID='1653' FYI='Dver 59_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.6930274484,12.5347998799532,1.7/
&DEVC ID='1654' FYI='Dver 59_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.6930274484,12.5347998799532,1.7/
&DEVC ID='1655' FYI='Dver 59_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.6930274484,12.5347998799532,1.7/
&DEVC ID='1656' FYI='Dver 59_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.6930274484,12.5347998799532,1.7 ORIENTATION=0.00343079800563319,-0.999994114795205,0/
&DEVC ID='1657' FYI='Dver 59_2' QUANTITY='TEMPERATURE' XYZ=-20.6947428474029,13.0347969373508,1.7/
&DEVC ID='1658' FYI='Dver 59_2' QUANTITY='VISIBILITY' XYZ=-20.6947428474029,13.0347969373508,1.7/
&DEVC ID='1659' FYI='Dver 59_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.6947428474029,13.0347969373508,1.7/
&DEVC ID='1660' FYI='Dver 59_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.6947428474029,13.0347969373508,1.7/
&DEVC ID='1661' FYI='Dver 59_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.6947428474029,13.0347969373508,1.7/
&DEVC ID='1662' FYI='Dver 59_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.6947428474029,13.0347969373508,1.7/
&DEVC ID='1663' FYI='Dver 59_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.6947428474029,13.0347969373508,1.7 ORIENTATION=-0.00343079800563319,0.999994114795205,0/
&DEVC ID='1664' FYI='Dver 60_1' QUANTITY='TEMPERATURE' XYZ=-26.6521853384973,12.5143550926266,1.7/
&DEVC ID='1665' FYI='Dver 60_1' QUANTITY='VISIBILITY' XYZ=-26.6521853384973,12.5143550926266,1.7/
&DEVC ID='1666' FYI='Dver 60_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.6521853384973,12.5143550926266,1.7/
&DEVC ID='1667' FYI='Dver 60_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.6521853384973,12.5143550926266,1.7/
&DEVC ID='1668' FYI='Dver 60_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.6521853384973,12.5143550926266,1.7/
&DEVC ID='1669' FYI='Dver 60_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.6521853384973,12.5143550926266,1.7/
&DEVC ID='1670' FYI='Dver 60_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.6521853384973,12.5143550926266,1.7 ORIENTATION=0.00343079800563319,-0.999994114795205,0/
&DEVC ID='1671' FYI='Dver 60_2' QUANTITY='TEMPERATURE' XYZ=-26.6539007375002,13.0143521500242,1.7/
&DEVC ID='1672' FYI='Dver 60_2' QUANTITY='VISIBILITY' XYZ=-26.6539007375002,13.0143521500242,1.7/
&DEVC ID='1673' FYI='Dver 60_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-26.6539007375002,13.0143521500242,1.7/
&DEVC ID='1674' FYI='Dver 60_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-26.6539007375002,13.0143521500242,1.7/
&DEVC ID='1675' FYI='Dver 60_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-26.6539007375002,13.0143521500242,1.7/
&DEVC ID='1676' FYI='Dver 60_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-26.6539007375002,13.0143521500242,1.7/
&DEVC ID='1677' FYI='Dver 60_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-26.6539007375002,13.0143521500242,1.7 ORIENTATION=-0.00343079800563319,0.999994114795205,0/
&DEVC ID='1678' FYI='Dver 61_1' QUANTITY='TEMPERATURE' XYZ=-31.8127226206045,12.4966502274142,1.7/
&DEVC ID='1679' FYI='Dver 61_1' QUANTITY='VISIBILITY' XYZ=-31.8127226206045,12.4966502274142,1.7/
&DEVC ID='1680' FYI='Dver 61_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.8127226206045,12.4966502274142,1.7/
&DEVC ID='1681' FYI='Dver 61_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.8127226206045,12.4966502274142,1.7/
&DEVC ID='1682' FYI='Dver 61_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.8127226206045,12.4966502274142,1.7/
&DEVC ID='1683' FYI='Dver 61_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-31.8127226206045,12.4966502274142,1.7/
&DEVC ID='1684' FYI='Dver 61_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8127226206045,12.4966502274142,1.7 ORIENTATION=0.00343079800573009,-0.999994114795204,0/
&DEVC ID='1685' FYI='Dver 61_2' QUANTITY='TEMPERATURE' XYZ=-31.8144380196074,12.9966472848119,1.7/
&DEVC ID='1686' FYI='Dver 61_2' QUANTITY='VISIBILITY' XYZ=-31.8144380196074,12.9966472848119,1.7/
&DEVC ID='1687' FYI='Dver 61_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-31.8144380196074,12.9966472848119,1.7/
&DEVC ID='1688' FYI='Dver 61_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-31.8144380196074,12.9966472848119,1.7/
&DEVC ID='1689' FYI='Dver 61_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-31.8144380196074,12.9966472848119,1.7/
&DEVC ID='1690' FYI='Dver 61_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-31.8144380196074,12.9966472848119,1.7/
&DEVC ID='1691' FYI='Dver 61_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-31.8144380196074,12.9966472848119,1.7 ORIENTATION=-0.00343079800573009,0.999994114795204,0/
&DEVC ID='1692' FYI='Dver 44_1' QUANTITY='TEMPERATURE' XYZ=-28.2674521434072,34.3879239214789,1.7/
&DEVC ID='1693' FYI='Dver 44_1' QUANTITY='VISIBILITY' XYZ=-28.2674521434072,34.3879239214789,1.7/
&DEVC ID='1694' FYI='Dver 44_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.2674521434072,34.3879239214789,1.7/
&DEVC ID='1695' FYI='Dver 44_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.2674521434072,34.3879239214789,1.7/
&DEVC ID='1696' FYI='Dver 44_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.2674521434072,34.3879239214789,1.7/
&DEVC ID='1697' FYI='Dver 44_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.2674521434072,34.3879239214789,1.7/
&DEVC ID='1698' FYI='Dver 44_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.2674521434072,34.3879239214789,1.7 ORIENTATION=-0.00275445637490962,0.999996206477844,0/
&DEVC ID='1699' FYI='Dver 44_2' QUANTITY='TEMPERATURE' XYZ=-28.2660749152198,33.8879258182399,1.7/
&DEVC ID='1700' FYI='Dver 44_2' QUANTITY='VISIBILITY' XYZ=-28.2660749152198,33.8879258182399,1.7/
&DEVC ID='1701' FYI='Dver 44_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.2660749152198,33.8879258182399,1.7/
&DEVC ID='1702' FYI='Dver 44_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.2660749152198,33.8879258182399,1.7/
&DEVC ID='1703' FYI='Dver 44_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.2660749152198,33.8879258182399,1.7/
&DEVC ID='1704' FYI='Dver 44_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.2660749152198,33.8879258182399,1.7/
&DEVC ID='1705' FYI='Dver 44_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.2660749152198,33.8879258182399,1.7 ORIENTATION=0.00275445637490962,-0.999996206477844,0/
&DEVC ID='1706' FYI='Dver 114_1' QUANTITY='TEMPERATURE' XYZ=-23.507617440149,41.6680131532177,1.7/
&DEVC ID='1707' FYI='Dver 114_1' QUANTITY='VISIBILITY' XYZ=-23.507617440149,41.6680131532177,1.7/
&DEVC ID='1708' FYI='Dver 114_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.507617440149,41.6680131532177,1.7/
&DEVC ID='1709' FYI='Dver 114_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.507617440149,41.6680131532177,1.7/
&DEVC ID='1710' FYI='Dver 114_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.507617440149,41.6680131532177,1.7/
&DEVC ID='1711' FYI='Dver 114_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.507617440149,41.6680131532177,1.7/
&DEVC ID='1712' FYI='Dver 114_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.507617440149,41.6680131532177,1.7 ORIENTATION=0,1,0/
&DEVC ID='1713' FYI='Dver 114_2' QUANTITY='TEMPERATURE' XYZ=-23.507617440149,41.1680131532177,1.7/
&DEVC ID='1714' FYI='Dver 114_2' QUANTITY='VISIBILITY' XYZ=-23.507617440149,41.1680131532177,1.7/
&DEVC ID='1715' FYI='Dver 114_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-23.507617440149,41.1680131532177,1.7/
&DEVC ID='1716' FYI='Dver 114_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-23.507617440149,41.1680131532177,1.7/
&DEVC ID='1717' FYI='Dver 114_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-23.507617440149,41.1680131532177,1.7/
&DEVC ID='1718' FYI='Dver 114_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-23.507617440149,41.1680131532177,1.7/
&DEVC ID='1719' FYI='Dver 114_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-23.507617440149,41.1680131532177,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1720' FYI='Dver 123_1' QUANTITY='TEMPERATURE' XYZ=-7.51799818404431,38.2982821692977,1.7/
&DEVC ID='1721' FYI='Dver 123_1' QUANTITY='VISIBILITY' XYZ=-7.51799818404431,38.2982821692977,1.7/
&DEVC ID='1722' FYI='Dver 123_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-7.51799818404431,38.2982821692977,1.7/
&DEVC ID='1723' FYI='Dver 123_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-7.51799818404431,38.2982821692977,1.7/
&DEVC ID='1724' FYI='Dver 123_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-7.51799818404431,38.2982821692977,1.7/
&DEVC ID='1725' FYI='Dver 123_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-7.51799818404431,38.2982821692977,1.7/
&DEVC ID='1726' FYI='Dver 123_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.51799818404431,38.2982821692977,1.7 ORIENTATION=-1,0,0/
&DEVC ID='1727' FYI='Dver 123_2' QUANTITY='TEMPERATURE' XYZ=-7.01799818404431,38.2982821692977,1.7/
&DEVC ID='1728' FYI='Dver 123_2' QUANTITY='VISIBILITY' XYZ=-7.01799818404431,38.2982821692977,1.7/
&DEVC ID='1729' FYI='Dver 123_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-7.01799818404431,38.2982821692977,1.7/
&DEVC ID='1730' FYI='Dver 123_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-7.01799818404431,38.2982821692977,1.7/
&DEVC ID='1731' FYI='Dver 123_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-7.01799818404431,38.2982821692977,1.7/
&DEVC ID='1732' FYI='Dver 123_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-7.01799818404431,38.2982821692977,1.7/
&DEVC ID='1733' FYI='Dver 123_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.01799818404431,38.2982821692977,1.7 ORIENTATION=1,0,0/
&DEVC ID='1734' FYI='Dver 50_1' QUANTITY='TEMPERATURE' XYZ=-5.54985031027337,44.3943315436146,1.7/
&DEVC ID='1735' FYI='Dver 50_1' QUANTITY='VISIBILITY' XYZ=-5.54985031027337,44.3943315436146,1.7/
&DEVC ID='1736' FYI='Dver 50_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.54985031027337,44.3943315436146,1.7/
&DEVC ID='1737' FYI='Dver 50_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.54985031027337,44.3943315436146,1.7/
&DEVC ID='1738' FYI='Dver 50_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.54985031027337,44.3943315436146,1.7/
&DEVC ID='1739' FYI='Dver 50_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.54985031027337,44.3943315436146,1.7/
&DEVC ID='1740' FYI='Dver 50_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.54985031027337,44.3943315436146,1.7 ORIENTATION=0,1,0/
&DEVC ID='1741' FYI='Dver 50_2' QUANTITY='TEMPERATURE' XYZ=-5.54985031027337,43.8943315436146,1.7/
&DEVC ID='1742' FYI='Dver 50_2' QUANTITY='VISIBILITY' XYZ=-5.54985031027337,43.8943315436146,1.7/
&DEVC ID='1743' FYI='Dver 50_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-5.54985031027337,43.8943315436146,1.7/
&DEVC ID='1744' FYI='Dver 50_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-5.54985031027337,43.8943315436146,1.7/
&DEVC ID='1745' FYI='Dver 50_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-5.54985031027337,43.8943315436146,1.7/
&DEVC ID='1746' FYI='Dver 50_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-5.54985031027337,43.8943315436146,1.7/
&DEVC ID='1747' FYI='Dver 50_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-5.54985031027337,43.8943315436146,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1748' FYI='Dver 122_1' QUANTITY='TEMPERATURE' XYZ=-3.98508902924049,38.1459794734629,1.7/
&DEVC ID='1749' FYI='Dver 122_1' QUANTITY='VISIBILITY' XYZ=-3.98508902924049,38.1459794734629,1.7/
&DEVC ID='1750' FYI='Dver 122_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-3.98508902924049,38.1459794734629,1.7/
&DEVC ID='1751' FYI='Dver 122_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-3.98508902924049,38.1459794734629,1.7/
&DEVC ID='1752' FYI='Dver 122_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-3.98508902924049,38.1459794734629,1.7/
&DEVC ID='1753' FYI='Dver 122_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-3.98508902924049,38.1459794734629,1.7/
&DEVC ID='1754' FYI='Dver 122_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-3.98508902924049,38.1459794734629,1.7 ORIENTATION=0.999975296897326,0.00702891137416926,0/
&DEVC ID='1755' FYI='Dver 122_2' QUANTITY='TEMPERATURE' XYZ=-4.48507667768916,38.1424650177759,1.7/
&DEVC ID='1756' FYI='Dver 122_2' QUANTITY='VISIBILITY' XYZ=-4.48507667768916,38.1424650177759,1.7/
&DEVC ID='1757' FYI='Dver 122_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.48507667768916,38.1424650177759,1.7/
&DEVC ID='1758' FYI='Dver 122_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.48507667768916,38.1424650177759,1.7/
&DEVC ID='1759' FYI='Dver 122_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.48507667768916,38.1424650177759,1.7/
&DEVC ID='1760' FYI='Dver 122_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-4.48507667768916,38.1424650177759,1.7/
&DEVC ID='1761' FYI='Dver 122_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.48507667768916,38.1424650177759,1.7 ORIENTATION=-0.999975296897326,-0.00702891137416927,0/
&DEVC ID='1762' FYI='Dver 111_1' QUANTITY='TEMPERATURE' XYZ=-17.7440342569777,39.7921615262829,1.7/
&DEVC ID='1763' FYI='Dver 111_1' QUANTITY='VISIBILITY' XYZ=-17.7440342569777,39.7921615262829,1.7/
&DEVC ID='1764' FYI='Dver 111_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7440342569777,39.7921615262829,1.7/
&DEVC ID='1765' FYI='Dver 111_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7440342569777,39.7921615262829,1.7/
&DEVC ID='1766' FYI='Dver 111_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7440342569777,39.7921615262829,1.7/
&DEVC ID='1767' FYI='Dver 111_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7440342569777,39.7921615262829,1.7/
&DEVC ID='1768' FYI='Dver 111_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7440342569777,39.7921615262829,1.7 ORIENTATION=0,1,0/
&DEVC ID='1769' FYI='Dver 111_2' QUANTITY='TEMPERATURE' XYZ=-17.7440342569777,39.2921615262829,1.7/
&DEVC ID='1770' FYI='Dver 111_2' QUANTITY='VISIBILITY' XYZ=-17.7440342569777,39.2921615262829,1.7/
&DEVC ID='1771' FYI='Dver 111_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.7440342569777,39.2921615262829,1.7/
&DEVC ID='1772' FYI='Dver 111_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.7440342569777,39.2921615262829,1.7/
&DEVC ID='1773' FYI='Dver 111_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.7440342569777,39.2921615262829,1.7/
&DEVC ID='1774' FYI='Dver 111_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.7440342569777,39.2921615262829,1.7/
&DEVC ID='1775' FYI='Dver 111_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.7440342569777,39.2921615262829,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1776' FYI='Dver 46_1' QUANTITY='TEMPERATURE' XYZ=-14.7249920129502,44.3661223869434,1.7/
&DEVC ID='1777' FYI='Dver 46_1' QUANTITY='VISIBILITY' XYZ=-14.7249920129502,44.3661223869434,1.7/
&DEVC ID='1778' FYI='Dver 46_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7249920129502,44.3661223869434,1.7/
&DEVC ID='1779' FYI='Dver 46_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7249920129502,44.3661223869434,1.7/
&DEVC ID='1780' FYI='Dver 46_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7249920129502,44.3661223869434,1.7/
&DEVC ID='1781' FYI='Dver 46_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7249920129502,44.3661223869434,1.7/
&DEVC ID='1782' FYI='Dver 46_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7249920129502,44.3661223869434,1.7 ORIENTATION=0,1,0/
&DEVC ID='1783' FYI='Dver 46_2' QUANTITY='TEMPERATURE' XYZ=-14.7249920129502,43.8661223869434,1.7/
&DEVC ID='1784' FYI='Dver 46_2' QUANTITY='VISIBILITY' XYZ=-14.7249920129502,43.8661223869434,1.7/
&DEVC ID='1785' FYI='Dver 46_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-14.7249920129502,43.8661223869434,1.7/
&DEVC ID='1786' FYI='Dver 46_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-14.7249920129502,43.8661223869434,1.7/
&DEVC ID='1787' FYI='Dver 46_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-14.7249920129502,43.8661223869434,1.7/
&DEVC ID='1788' FYI='Dver 46_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-14.7249920129502,43.8661223869434,1.7/
&DEVC ID='1789' FYI='Dver 46_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-14.7249920129502,43.8661223869434,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1790' FYI='Dver 121_1' QUANTITY='TEMPERATURE' XYZ=-8.28243354862279,39.7135697692818,1.7/
&DEVC ID='1791' FYI='Dver 121_1' QUANTITY='VISIBILITY' XYZ=-8.28243354862279,39.7135697692818,1.7/
&DEVC ID='1792' FYI='Dver 121_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.28243354862279,39.7135697692818,1.7/
&DEVC ID='1793' FYI='Dver 121_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.28243354862279,39.7135697692818,1.7/
&DEVC ID='1794' FYI='Dver 121_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.28243354862279,39.7135697692818,1.7/
&DEVC ID='1795' FYI='Dver 121_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.28243354862279,39.7135697692818,1.7/
&DEVC ID='1796' FYI='Dver 121_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.28243354862279,39.7135697692818,1.7 ORIENTATION=0,1,0/
&DEVC ID='1797' FYI='Dver 121_2' QUANTITY='TEMPERATURE' XYZ=-8.28243354862279,39.2135697692818,1.7/
&DEVC ID='1798' FYI='Dver 121_2' QUANTITY='VISIBILITY' XYZ=-8.28243354862279,39.2135697692818,1.7/
&DEVC ID='1799' FYI='Dver 121_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-8.28243354862279,39.2135697692818,1.7/
&DEVC ID='1800' FYI='Dver 121_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-8.28243354862279,39.2135697692818,1.7/
&DEVC ID='1801' FYI='Dver 121_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-8.28243354862279,39.2135697692818,1.7/
&DEVC ID='1802' FYI='Dver 121_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-8.28243354862279,39.2135697692818,1.7/
&DEVC ID='1803' FYI='Dver 121_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-8.28243354862279,39.2135697692818,1.7 ORIENTATION=0,-1,0/
&DEVC ID='1804' FYI='Dver 128_1' QUANTITY='TEMPERATURE' XYZ=-108.896079752575,-27.90758043164,6.7/
&DEVC ID='1805' FYI='Dver 128_1' QUANTITY='VISIBILITY' XYZ=-108.896079752575,-27.90758043164,6.7/
&DEVC ID='1806' FYI='Dver 128_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.896079752575,-27.90758043164,6.7/
&DEVC ID='1807' FYI='Dver 128_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.896079752575,-27.90758043164,6.7/
&DEVC ID='1808' FYI='Dver 128_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.896079752575,-27.90758043164,6.7/
&DEVC ID='1809' FYI='Dver 128_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.896079752575,-27.90758043164,6.7/
&DEVC ID='1810' FYI='Dver 128_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.896079752575,-27.90758043164,6.7 ORIENTATION=-1,0,0/
&DEVC ID='1811' FYI='Dver 128_2' QUANTITY='TEMPERATURE' XYZ=-108.396079752575,-27.90758043164,6.7/
&DEVC ID='1812' FYI='Dver 128_2' QUANTITY='VISIBILITY' XYZ=-108.396079752575,-27.90758043164,6.7/
&DEVC ID='1813' FYI='Dver 128_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.396079752575,-27.90758043164,6.7/
&DEVC ID='1814' FYI='Dver 128_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.396079752575,-27.90758043164,6.7/
&DEVC ID='1815' FYI='Dver 128_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.396079752575,-27.90758043164,6.7/
&DEVC ID='1816' FYI='Dver 128_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.396079752575,-27.90758043164,6.7/
&DEVC ID='1817' FYI='Dver 128_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.396079752575,-27.90758043164,6.7 ORIENTATION=1,0,0/
&DEVC ID='1818' FYI='Dver 129_1' QUANTITY='TEMPERATURE' XYZ=-19.8828888284272,-23.693816416693,6.7/
&DEVC ID='1819' FYI='Dver 129_1' QUANTITY='VISIBILITY' XYZ=-19.8828888284272,-23.693816416693,6.7/
&DEVC ID='1820' FYI='Dver 129_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.8828888284272,-23.693816416693,6.7/
&DEVC ID='1821' FYI='Dver 129_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.8828888284272,-23.693816416693,6.7/
&DEVC ID='1822' FYI='Dver 129_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.8828888284272,-23.693816416693,6.7/
&DEVC ID='1823' FYI='Dver 129_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.8828888284272,-23.693816416693,6.7/
&DEVC ID='1824' FYI='Dver 129_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.8828888284272,-23.693816416693,6.7 ORIENTATION=-1,0,0/
&DEVC ID='1825' FYI='Dver 129_2' QUANTITY='TEMPERATURE' XYZ=-19.3828888284272,-23.693816416693,6.7/
&DEVC ID='1826' FYI='Dver 129_2' QUANTITY='VISIBILITY' XYZ=-19.3828888284272,-23.693816416693,6.7/
&DEVC ID='1827' FYI='Dver 129_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3828888284272,-23.693816416693,6.7/
&DEVC ID='1828' FYI='Dver 129_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3828888284272,-23.693816416693,6.7/
&DEVC ID='1829' FYI='Dver 129_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3828888284272,-23.693816416693,6.7/
&DEVC ID='1830' FYI='Dver 129_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3828888284272,-23.693816416693,6.7/
&DEVC ID='1831' FYI='Dver 129_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3828888284272,-23.693816416693,6.7 ORIENTATION=1,0,0/
&DEVC ID='1832' FYI='Dver 127_1' QUANTITY='TEMPERATURE' XYZ=-101.332828757281,29.7265619336166,6.7/
&DEVC ID='1833' FYI='Dver 127_1' QUANTITY='VISIBILITY' XYZ=-101.332828757281,29.7265619336166,6.7/
&DEVC ID='1834' FYI='Dver 127_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-101.332828757281,29.7265619336166,6.7/
&DEVC ID='1835' FYI='Dver 127_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-101.332828757281,29.7265619336166,6.7/
&DEVC ID='1836' FYI='Dver 127_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-101.332828757281,29.7265619336166,6.7/
&DEVC ID='1837' FYI='Dver 127_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-101.332828757281,29.7265619336166,6.7/
&DEVC ID='1838' FYI='Dver 127_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-101.332828757281,29.7265619336166,6.7 ORIENTATION=0,1,0/
&DEVC ID='1839' FYI='Dver 127_2' QUANTITY='TEMPERATURE' XYZ=-101.332828757281,29.2265619336166,6.7/
&DEVC ID='1840' FYI='Dver 127_2' QUANTITY='VISIBILITY' XYZ=-101.332828757281,29.2265619336166,6.7/
&DEVC ID='1841' FYI='Dver 127_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-101.332828757281,29.2265619336166,6.7/
&DEVC ID='1842' FYI='Dver 127_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-101.332828757281,29.2265619336166,6.7/
&DEVC ID='1843' FYI='Dver 127_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-101.332828757281,29.2265619336166,6.7/
&DEVC ID='1844' FYI='Dver 127_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-101.332828757281,29.2265619336166,6.7/
&DEVC ID='1845' FYI='Dver 127_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-101.332828757281,29.2265619336166,6.7 ORIENTATION=0,-1,0/
&DEVC ID='1846' FYI='Dver 126_1' QUANTITY='TEMPERATURE' XYZ=-82.5025497393593,29.276141995524,6.7/
&DEVC ID='1847' FYI='Dver 126_1' QUANTITY='VISIBILITY' XYZ=-82.5025497393593,29.276141995524,6.7/
&DEVC ID='1848' FYI='Dver 126_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-82.5025497393593,29.276141995524,6.7/
&DEVC ID='1849' FYI='Dver 126_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-82.5025497393593,29.276141995524,6.7/
&DEVC ID='1850' FYI='Dver 126_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-82.5025497393593,29.276141995524,6.7/
&DEVC ID='1851' FYI='Dver 126_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-82.5025497393593,29.276141995524,6.7/
&DEVC ID='1852' FYI='Dver 126_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-82.5025497393593,29.276141995524,6.7 ORIENTATION=0,-1,0/
&DEVC ID='1853' FYI='Dver 126_2' QUANTITY='TEMPERATURE' XYZ=-82.5025497393593,29.776141995524,6.7/
&DEVC ID='1854' FYI='Dver 126_2' QUANTITY='VISIBILITY' XYZ=-82.5025497393593,29.776141995524,6.7/
&DEVC ID='1855' FYI='Dver 126_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-82.5025497393593,29.776141995524,6.7/
&DEVC ID='1856' FYI='Dver 126_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-82.5025497393593,29.776141995524,6.7/
&DEVC ID='1857' FYI='Dver 126_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-82.5025497393593,29.776141995524,6.7/
&DEVC ID='1858' FYI='Dver 126_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-82.5025497393593,29.776141995524,6.7/
&DEVC ID='1859' FYI='Dver 126_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-82.5025497393593,29.776141995524,6.7 ORIENTATION=0,1,0/
&DEVC ID='1860' FYI='Dver 125_1' QUANTITY='TEMPERATURE' XYZ=-46.4323096060331,28.6875285280102,6.7/
&DEVC ID='1861' FYI='Dver 125_1' QUANTITY='VISIBILITY' XYZ=-46.4323096060331,28.6875285280102,6.7/
&DEVC ID='1862' FYI='Dver 125_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.4323096060331,28.6875285280102,6.7/
&DEVC ID='1863' FYI='Dver 125_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.4323096060331,28.6875285280102,6.7/
&DEVC ID='1864' FYI='Dver 125_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.4323096060331,28.6875285280102,6.7/
&DEVC ID='1865' FYI='Dver 125_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.4323096060331,28.6875285280102,6.7/
&DEVC ID='1866' FYI='Dver 125_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.4323096060331,28.6875285280102,6.7 ORIENTATION=0,1,0/
&DEVC ID='1867' FYI='Dver 125_2' QUANTITY='TEMPERATURE' XYZ=-46.4323096060331,28.1875285280102,6.7/
&DEVC ID='1868' FYI='Dver 125_2' QUANTITY='VISIBILITY' XYZ=-46.4323096060331,28.1875285280102,6.7/
&DEVC ID='1869' FYI='Dver 125_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.4323096060331,28.1875285280102,6.7/
&DEVC ID='1870' FYI='Dver 125_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.4323096060331,28.1875285280102,6.7/
&DEVC ID='1871' FYI='Dver 125_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.4323096060331,28.1875285280102,6.7/
&DEVC ID='1872' FYI='Dver 125_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.4323096060331,28.1875285280102,6.7/
&DEVC ID='1873' FYI='Dver 125_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.4323096060331,28.1875285280102,6.7 ORIENTATION=0,-1,0/
&DEVC ID='1874' FYI='Dver 124_1' QUANTITY='TEMPERATURE' XYZ=-17.9945760462192,39.5105922435321,6.7/
&DEVC ID='1875' FYI='Dver 124_1' QUANTITY='VISIBILITY' XYZ=-17.9945760462192,39.5105922435321,6.7/
&DEVC ID='1876' FYI='Dver 124_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.9945760462192,39.5105922435321,6.7/
&DEVC ID='1877' FYI='Dver 124_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.9945760462192,39.5105922435321,6.7/
&DEVC ID='1878' FYI='Dver 124_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.9945760462192,39.5105922435321,6.7/
&DEVC ID='1879' FYI='Dver 124_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.9945760462192,39.5105922435321,6.7/
&DEVC ID='1880' FYI='Dver 124_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.9945760462192,39.5105922435321,6.7 ORIENTATION=0,1,0/
&DEVC ID='1881' FYI='Dver 124_2' QUANTITY='TEMPERATURE' XYZ=-17.9945760462192,39.0105922435321,6.7/
&DEVC ID='1882' FYI='Dver 124_2' QUANTITY='VISIBILITY' XYZ=-17.9945760462192,39.0105922435321,6.7/
&DEVC ID='1883' FYI='Dver 124_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-17.9945760462192,39.0105922435321,6.7/
&DEVC ID='1884' FYI='Dver 124_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-17.9945760462192,39.0105922435321,6.7/
&DEVC ID='1885' FYI='Dver 124_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-17.9945760462192,39.0105922435321,6.7/
&DEVC ID='1886' FYI='Dver 124_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-17.9945760462192,39.0105922435321,6.7/
&DEVC ID='1887' FYI='Dver 124_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-17.9945760462192,39.0105922435321,6.7 ORIENTATION=0,-1,0/
&DEVC ID='1888' FYI='Dver 130_1' QUANTITY='TEMPERATURE' XYZ=-46.4660617298279,-22.8738612523703,6.7/
&DEVC ID='1889' FYI='Dver 130_1' QUANTITY='VISIBILITY' XYZ=-46.4660617298279,-22.8738612523703,6.7/
&DEVC ID='1890' FYI='Dver 130_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.4660617298279,-22.8738612523703,6.7/
&DEVC ID='1891' FYI='Dver 130_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.4660617298279,-22.8738612523703,6.7/
&DEVC ID='1892' FYI='Dver 130_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.4660617298279,-22.8738612523703,6.7/
&DEVC ID='1893' FYI='Dver 130_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.4660617298279,-22.8738612523703,6.7/
&DEVC ID='1894' FYI='Dver 130_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.4660617298279,-22.8738612523703,6.7 ORIENTATION=-1,0,0/
&DEVC ID='1895' FYI='Dver 130_2' QUANTITY='TEMPERATURE' XYZ=-45.9660617298279,-22.8738612523703,6.7/
&DEVC ID='1896' FYI='Dver 130_2' QUANTITY='VISIBILITY' XYZ=-45.9660617298279,-22.8738612523703,6.7/
&DEVC ID='1897' FYI='Dver 130_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-45.9660617298279,-22.8738612523703,6.7/
&DEVC ID='1898' FYI='Dver 130_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-45.9660617298279,-22.8738612523703,6.7/
&DEVC ID='1899' FYI='Dver 130_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-45.9660617298279,-22.8738612523703,6.7/
&DEVC ID='1900' FYI='Dver 130_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-45.9660617298279,-22.8738612523703,6.7/
&DEVC ID='1901' FYI='Dver 130_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-45.9660617298279,-22.8738612523703,6.7 ORIENTATION=1,0,0/
&DEVC ID='1902' FYI='Dver 131_1' QUANTITY='TEMPERATURE' XYZ=-45.7664565325083,-2.58958493639881,6.7/
&DEVC ID='1903' FYI='Dver 131_1' QUANTITY='VISIBILITY' XYZ=-45.7664565325083,-2.58958493639881,6.7/
&DEVC ID='1904' FYI='Dver 131_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-45.7664565325083,-2.58958493639881,6.7/
&DEVC ID='1905' FYI='Dver 131_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-45.7664565325083,-2.58958493639881,6.7/
&DEVC ID='1906' FYI='Dver 131_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-45.7664565325083,-2.58958493639881,6.7/
&DEVC ID='1907' FYI='Dver 131_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-45.7664565325083,-2.58958493639881,6.7/
&DEVC ID='1908' FYI='Dver 131_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-45.7664565325083,-2.58958493639881,6.7 ORIENTATION=-1,0,0/
&DEVC ID='1909' FYI='Dver 131_2' QUANTITY='TEMPERATURE' XYZ=-45.2664565325083,-2.58958493639881,6.7/
&DEVC ID='1910' FYI='Dver 131_2' QUANTITY='VISIBILITY' XYZ=-45.2664565325083,-2.58958493639881,6.7/
&DEVC ID='1911' FYI='Dver 131_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-45.2664565325083,-2.58958493639881,6.7/
&DEVC ID='1912' FYI='Dver 131_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-45.2664565325083,-2.58958493639881,6.7/
&DEVC ID='1913' FYI='Dver 131_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-45.2664565325083,-2.58958493639881,6.7/
&DEVC ID='1914' FYI='Dver 131_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-45.2664565325083,-2.58958493639881,6.7/
&DEVC ID='1915' FYI='Dver 131_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-45.2664565325083,-2.58958493639881,6.7 ORIENTATION=1,0,0/
&DEVC ID='1916' FYI='Dver 152_1' QUANTITY='TEMPERATURE' XYZ=-20.9817751440353,30.8369717716812,6.7/
&DEVC ID='1917' FYI='Dver 152_1' QUANTITY='VISIBILITY' XYZ=-20.9817751440353,30.8369717716812,6.7/
&DEVC ID='1918' FYI='Dver 152_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.9817751440353,30.8369717716812,6.7/
&DEVC ID='1919' FYI='Dver 152_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.9817751440353,30.8369717716812,6.7/
&DEVC ID='1920' FYI='Dver 152_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.9817751440353,30.8369717716812,6.7/
&DEVC ID='1921' FYI='Dver 152_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.9817751440353,30.8369717716812,6.7/
&DEVC ID='1922' FYI='Dver 152_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.9817751440353,30.8369717716812,6.7 ORIENTATION=6.4594794160009E-15,1,0/
&DEVC ID='1923' FYI='Dver 152_2' QUANTITY='TEMPERATURE' XYZ=-20.9817751440353,30.3369717716812,6.7/
&DEVC ID='1924' FYI='Dver 152_2' QUANTITY='VISIBILITY' XYZ=-20.9817751440353,30.3369717716812,6.7/
&DEVC ID='1925' FYI='Dver 152_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-20.9817751440353,30.3369717716812,6.7/
&DEVC ID='1926' FYI='Dver 152_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-20.9817751440353,30.3369717716812,6.7/
&DEVC ID='1927' FYI='Dver 152_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-20.9817751440353,30.3369717716812,6.7/
&DEVC ID='1928' FYI='Dver 152_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-20.9817751440353,30.3369717716812,6.7/
&DEVC ID='1929' FYI='Dver 152_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-20.9817751440353,30.3369717716812,6.7 ORIENTATION=-6.4594794160009E-15,-1,0/
&DEVC ID='1930' FYI='Dver 153_1' QUANTITY='TEMPERATURE' XYZ=-28.0786491264834,32.3939151927512,6.7/
&DEVC ID='1931' FYI='Dver 153_1' QUANTITY='VISIBILITY' XYZ=-28.0786491264834,32.3939151927512,6.7/
&DEVC ID='1932' FYI='Dver 153_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.0786491264834,32.3939151927512,6.7/
&DEVC ID='1933' FYI='Dver 153_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.0786491264834,32.3939151927512,6.7/
&DEVC ID='1934' FYI='Dver 153_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.0786491264834,32.3939151927512,6.7/
&DEVC ID='1935' FYI='Dver 153_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.0786491264834,32.3939151927512,6.7/
&DEVC ID='1936' FYI='Dver 153_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.0786491264834,32.3939151927512,6.7 ORIENTATION=1,0,0/
&DEVC ID='1937' FYI='Dver 153_2' QUANTITY='TEMPERATURE' XYZ=-28.5786491264834,32.3939151927512,6.7/
&DEVC ID='1938' FYI='Dver 153_2' QUANTITY='VISIBILITY' XYZ=-28.5786491264834,32.3939151927512,6.7/
&DEVC ID='1939' FYI='Dver 153_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-28.5786491264834,32.3939151927512,6.7/
&DEVC ID='1940' FYI='Dver 153_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-28.5786491264834,32.3939151927512,6.7/
&DEVC ID='1941' FYI='Dver 153_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-28.5786491264834,32.3939151927512,6.7/
&DEVC ID='1942' FYI='Dver 153_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-28.5786491264834,32.3939151927512,6.7/
&DEVC ID='1943' FYI='Dver 153_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-28.5786491264834,32.3939151927512,6.7 ORIENTATION=-1,0,0/
&DEVC ID='1944' FYI='Dver 137_1' QUANTITY='TEMPERATURE' XYZ=-7.79560388214048,21.5697786584841,6.7/
&DEVC ID='1945' FYI='Dver 137_1' QUANTITY='VISIBILITY' XYZ=-7.79560388214048,21.5697786584841,6.7/
&DEVC ID='1946' FYI='Dver 137_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-7.79560388214048,21.5697786584841,6.7/
&DEVC ID='1947' FYI='Dver 137_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-7.79560388214048,21.5697786584841,6.7/
&DEVC ID='1948' FYI='Dver 137_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-7.79560388214048,21.5697786584841,6.7/
&DEVC ID='1949' FYI='Dver 137_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-7.79560388214048,21.5697786584841,6.7/
&DEVC ID='1950' FYI='Dver 137_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.79560388214048,21.5697786584841,6.7 ORIENTATION=0,-1,0/
&DEVC ID='1951' FYI='Dver 137_2' QUANTITY='TEMPERATURE' XYZ=-7.79560388214048,22.0697786584841,6.7/
&DEVC ID='1952' FYI='Dver 137_2' QUANTITY='VISIBILITY' XYZ=-7.79560388214048,22.0697786584841,6.7/
&DEVC ID='1953' FYI='Dver 137_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-7.79560388214048,22.0697786584841,6.7/
&DEVC ID='1954' FYI='Dver 137_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-7.79560388214048,22.0697786584841,6.7/
&DEVC ID='1955' FYI='Dver 137_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-7.79560388214048,22.0697786584841,6.7/
&DEVC ID='1956' FYI='Dver 137_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-7.79560388214048,22.0697786584841,6.7/
&DEVC ID='1957' FYI='Dver 137_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-7.79560388214048,22.0697786584841,6.7 ORIENTATION=0,1,0/
&DEVC ID='1958' FYI='Dver 132_1' QUANTITY='TEMPERATURE' XYZ=-108.896079752575,-27.90758043164,11.7/
&DEVC ID='1959' FYI='Dver 132_1' QUANTITY='VISIBILITY' XYZ=-108.896079752575,-27.90758043164,11.7/
&DEVC ID='1960' FYI='Dver 132_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.896079752575,-27.90758043164,11.7/
&DEVC ID='1961' FYI='Dver 132_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.896079752575,-27.90758043164,11.7/
&DEVC ID='1962' FYI='Dver 132_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.896079752575,-27.90758043164,11.7/
&DEVC ID='1963' FYI='Dver 132_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.896079752575,-27.90758043164,11.7/
&DEVC ID='1964' FYI='Dver 132_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.896079752575,-27.90758043164,11.7 ORIENTATION=-1,0,0/
&DEVC ID='1965' FYI='Dver 132_2' QUANTITY='TEMPERATURE' XYZ=-108.396079752575,-27.90758043164,11.7/
&DEVC ID='1966' FYI='Dver 132_2' QUANTITY='VISIBILITY' XYZ=-108.396079752575,-27.90758043164,11.7/
&DEVC ID='1967' FYI='Dver 132_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-108.396079752575,-27.90758043164,11.7/
&DEVC ID='1968' FYI='Dver 132_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-108.396079752575,-27.90758043164,11.7/
&DEVC ID='1969' FYI='Dver 132_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-108.396079752575,-27.90758043164,11.7/
&DEVC ID='1970' FYI='Dver 132_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-108.396079752575,-27.90758043164,11.7/
&DEVC ID='1971' FYI='Dver 132_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-108.396079752575,-27.90758043164,11.7 ORIENTATION=1,0,0/
&DEVC ID='1972' FYI='Dver 133_1' QUANTITY='TEMPERATURE' XYZ=-19.8828888284272,-23.693816416693,11.7/
&DEVC ID='1973' FYI='Dver 133_1' QUANTITY='VISIBILITY' XYZ=-19.8828888284272,-23.693816416693,11.7/
&DEVC ID='1974' FYI='Dver 133_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.8828888284272,-23.693816416693,11.7/
&DEVC ID='1975' FYI='Dver 133_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.8828888284272,-23.693816416693,11.7/
&DEVC ID='1976' FYI='Dver 133_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.8828888284272,-23.693816416693,11.7/
&DEVC ID='1977' FYI='Dver 133_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.8828888284272,-23.693816416693,11.7/
&DEVC ID='1978' FYI='Dver 133_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.8828888284272,-23.693816416693,11.7 ORIENTATION=-1,0,0/
&DEVC ID='1979' FYI='Dver 133_2' QUANTITY='TEMPERATURE' XYZ=-19.3828888284272,-23.693816416693,11.7/
&DEVC ID='1980' FYI='Dver 133_2' QUANTITY='VISIBILITY' XYZ=-19.3828888284272,-23.693816416693,11.7/
&DEVC ID='1981' FYI='Dver 133_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3828888284272,-23.693816416693,11.7/
&DEVC ID='1982' FYI='Dver 133_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3828888284272,-23.693816416693,11.7/
&DEVC ID='1983' FYI='Dver 133_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3828888284272,-23.693816416693,11.7/
&DEVC ID='1984' FYI='Dver 133_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3828888284272,-23.693816416693,11.7/
&DEVC ID='1985' FYI='Dver 133_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3828888284272,-23.693816416693,11.7 ORIENTATION=1,0,0/
&DEVC ID='1986' FYI='Dver 134_1' QUANTITY='TEMPERATURE' XYZ=-101.332828757281,29.7265619336166,11.7/
&DEVC ID='1987' FYI='Dver 134_1' QUANTITY='VISIBILITY' XYZ=-101.332828757281,29.7265619336166,11.7/
&DEVC ID='1988' FYI='Dver 134_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-101.332828757281,29.7265619336166,11.7/
&DEVC ID='1989' FYI='Dver 134_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-101.332828757281,29.7265619336166,11.7/
&DEVC ID='1990' FYI='Dver 134_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-101.332828757281,29.7265619336166,11.7/
&DEVC ID='1991' FYI='Dver 134_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-101.332828757281,29.7265619336166,11.7/
&DEVC ID='1992' FYI='Dver 134_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-101.332828757281,29.7265619336166,11.7 ORIENTATION=0,1,0/
&DEVC ID='1993' FYI='Dver 134_2' QUANTITY='TEMPERATURE' XYZ=-101.332828757281,29.2265619336166,11.7/
&DEVC ID='1994' FYI='Dver 134_2' QUANTITY='VISIBILITY' XYZ=-101.332828757281,29.2265619336166,11.7/
&DEVC ID='1995' FYI='Dver 134_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-101.332828757281,29.2265619336166,11.7/
&DEVC ID='1996' FYI='Dver 134_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-101.332828757281,29.2265619336166,11.7/
&DEVC ID='1997' FYI='Dver 134_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-101.332828757281,29.2265619336166,11.7/
&DEVC ID='1998' FYI='Dver 134_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-101.332828757281,29.2265619336166,11.7/
&DEVC ID='1999' FYI='Dver 134_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-101.332828757281,29.2265619336166,11.7 ORIENTATION=0,-1,0/
&DEVC ID='2000' FYI='Dver 135_1' QUANTITY='TEMPERATURE' XYZ=-82.5025497393593,29.276141995524,11.7/
&DEVC ID='2001' FYI='Dver 135_1' QUANTITY='VISIBILITY' XYZ=-82.5025497393593,29.276141995524,11.7/
&DEVC ID='2002' FYI='Dver 135_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-82.5025497393593,29.276141995524,11.7/
&DEVC ID='2003' FYI='Dver 135_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-82.5025497393593,29.276141995524,11.7/
&DEVC ID='2004' FYI='Dver 135_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-82.5025497393593,29.276141995524,11.7/
&DEVC ID='2005' FYI='Dver 135_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-82.5025497393593,29.276141995524,11.7/
&DEVC ID='2006' FYI='Dver 135_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-82.5025497393593,29.276141995524,11.7 ORIENTATION=0,-1,0/
&DEVC ID='2007' FYI='Dver 135_2' QUANTITY='TEMPERATURE' XYZ=-82.5025497393593,29.776141995524,11.7/
&DEVC ID='2008' FYI='Dver 135_2' QUANTITY='VISIBILITY' XYZ=-82.5025497393593,29.776141995524,11.7/
&DEVC ID='2009' FYI='Dver 135_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-82.5025497393593,29.776141995524,11.7/
&DEVC ID='2010' FYI='Dver 135_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-82.5025497393593,29.776141995524,11.7/
&DEVC ID='2011' FYI='Dver 135_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-82.5025497393593,29.776141995524,11.7/
&DEVC ID='2012' FYI='Dver 135_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-82.5025497393593,29.776141995524,11.7/
&DEVC ID='2013' FYI='Dver 135_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-82.5025497393593,29.776141995524,11.7 ORIENTATION=0,1,0/
&DEVC ID='2014' FYI='Dver 136_1' QUANTITY='TEMPERATURE' XYZ=-46.4323096060331,28.6875285280102,11.7/
&DEVC ID='2015' FYI='Dver 136_1' QUANTITY='VISIBILITY' XYZ=-46.4323096060331,28.6875285280102,11.7/
&DEVC ID='2016' FYI='Dver 136_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.4323096060331,28.6875285280102,11.7/
&DEVC ID='2017' FYI='Dver 136_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.4323096060331,28.6875285280102,11.7/
&DEVC ID='2018' FYI='Dver 136_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.4323096060331,28.6875285280102,11.7/
&DEVC ID='2019' FYI='Dver 136_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.4323096060331,28.6875285280102,11.7/
&DEVC ID='2020' FYI='Dver 136_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.4323096060331,28.6875285280102,11.7 ORIENTATION=0,1,0/
&DEVC ID='2021' FYI='Dver 136_2' QUANTITY='TEMPERATURE' XYZ=-46.4323096060331,28.1875285280102,11.7/
&DEVC ID='2022' FYI='Dver 136_2' QUANTITY='VISIBILITY' XYZ=-46.4323096060331,28.1875285280102,11.7/
&DEVC ID='2023' FYI='Dver 136_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-46.4323096060331,28.1875285280102,11.7/
&DEVC ID='2024' FYI='Dver 136_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-46.4323096060331,28.1875285280102,11.7/
&DEVC ID='2025' FYI='Dver 136_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-46.4323096060331,28.1875285280102,11.7/
&DEVC ID='2026' FYI='Dver 136_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-46.4323096060331,28.1875285280102,11.7/
&DEVC ID='2027' FYI='Dver 136_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-46.4323096060331,28.1875285280102,11.7 ORIENTATION=0,-1,0/
&DEVC ID='2028' FYI='Dver 138_1' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,22.1794812207415,11.7/
&DEVC ID='2029' FYI='Dver 138_1' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,22.1794812207415,11.7/
&DEVC ID='2030' FYI='Dver 138_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,22.1794812207415,11.7/
&DEVC ID='2031' FYI='Dver 138_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,22.1794812207415,11.7/
&DEVC ID='2032' FYI='Dver 138_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,22.1794812207415,11.7/
&DEVC ID='2033' FYI='Dver 138_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,22.1794812207415,11.7/
&DEVC ID='2034' FYI='Dver 138_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,22.1794812207415,11.7 ORIENTATION=0,1,0/
&DEVC ID='2035' FYI='Dver 138_2' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,21.6794812207415,11.7/
&DEVC ID='2036' FYI='Dver 138_2' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,21.6794812207415,11.7/
&DEVC ID='2037' FYI='Dver 138_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,21.6794812207415,11.7/
&DEVC ID='2038' FYI='Dver 138_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,21.6794812207415,11.7/
&DEVC ID='2039' FYI='Dver 138_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,21.6794812207415,11.7/
&DEVC ID='2040' FYI='Dver 138_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,21.6794812207415,11.7/
&DEVC ID='2041' FYI='Dver 138_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,21.6794812207415,11.7 ORIENTATION=0,-1,0/
&DEVC ID='2042' FYI='Dver 140_1' QUANTITY='TEMPERATURE' XYZ=-19.8828888284272,-23.693816416693,16.7/
&DEVC ID='2043' FYI='Dver 140_1' QUANTITY='VISIBILITY' XYZ=-19.8828888284272,-23.693816416693,16.7/
&DEVC ID='2044' FYI='Dver 140_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.8828888284272,-23.693816416693,16.7/
&DEVC ID='2045' FYI='Dver 140_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.8828888284272,-23.693816416693,16.7/
&DEVC ID='2046' FYI='Dver 140_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.8828888284272,-23.693816416693,16.7/
&DEVC ID='2047' FYI='Dver 140_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.8828888284272,-23.693816416693,16.7/
&DEVC ID='2048' FYI='Dver 140_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.8828888284272,-23.693816416693,16.7 ORIENTATION=-1,0,0/
&DEVC ID='2049' FYI='Dver 140_2' QUANTITY='TEMPERATURE' XYZ=-19.3828888284272,-23.693816416693,16.7/
&DEVC ID='2050' FYI='Dver 140_2' QUANTITY='VISIBILITY' XYZ=-19.3828888284272,-23.693816416693,16.7/
&DEVC ID='2051' FYI='Dver 140_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3828888284272,-23.693816416693,16.7/
&DEVC ID='2052' FYI='Dver 140_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3828888284272,-23.693816416693,16.7/
&DEVC ID='2053' FYI='Dver 140_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3828888284272,-23.693816416693,16.7/
&DEVC ID='2054' FYI='Dver 140_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3828888284272,-23.693816416693,16.7/
&DEVC ID='2055' FYI='Dver 140_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3828888284272,-23.693816416693,16.7 ORIENTATION=1,0,0/
&DEVC ID='2056' FYI='Dver 144_1' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,22.1794812207415,16.7/
&DEVC ID='2057' FYI='Dver 144_1' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,22.1794812207415,16.7/
&DEVC ID='2058' FYI='Dver 144_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,22.1794812207415,16.7/
&DEVC ID='2059' FYI='Dver 144_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,22.1794812207415,16.7/
&DEVC ID='2060' FYI='Dver 144_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,22.1794812207415,16.7/
&DEVC ID='2061' FYI='Dver 144_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,22.1794812207415,16.7/
&DEVC ID='2062' FYI='Dver 144_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,22.1794812207415,16.7 ORIENTATION=0,1,0/
&DEVC ID='2063' FYI='Dver 144_2' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,21.6794812207415,16.7/
&DEVC ID='2064' FYI='Dver 144_2' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,21.6794812207415,16.7/
&DEVC ID='2065' FYI='Dver 144_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,21.6794812207415,16.7/
&DEVC ID='2066' FYI='Dver 144_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,21.6794812207415,16.7/
&DEVC ID='2067' FYI='Dver 144_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,21.6794812207415,16.7/
&DEVC ID='2068' FYI='Dver 144_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,21.6794812207415,16.7/
&DEVC ID='2069' FYI='Dver 144_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,21.6794812207415,16.7 ORIENTATION=0,-1,0/
&DEVC ID='2070' FYI='Dver 139_1' QUANTITY='TEMPERATURE' XYZ=-19.8828888284272,-23.693816416693,21.7/
&DEVC ID='2071' FYI='Dver 139_1' QUANTITY='VISIBILITY' XYZ=-19.8828888284272,-23.693816416693,21.7/
&DEVC ID='2072' FYI='Dver 139_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.8828888284272,-23.693816416693,21.7/
&DEVC ID='2073' FYI='Dver 139_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.8828888284272,-23.693816416693,21.7/
&DEVC ID='2074' FYI='Dver 139_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.8828888284272,-23.693816416693,21.7/
&DEVC ID='2075' FYI='Dver 139_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.8828888284272,-23.693816416693,21.7/
&DEVC ID='2076' FYI='Dver 139_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.8828888284272,-23.693816416693,21.7 ORIENTATION=-1,0,0/
&DEVC ID='2077' FYI='Dver 139_2' QUANTITY='TEMPERATURE' XYZ=-19.3828888284272,-23.693816416693,21.7/
&DEVC ID='2078' FYI='Dver 139_2' QUANTITY='VISIBILITY' XYZ=-19.3828888284272,-23.693816416693,21.7/
&DEVC ID='2079' FYI='Dver 139_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3828888284272,-23.693816416693,21.7/
&DEVC ID='2080' FYI='Dver 139_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3828888284272,-23.693816416693,21.7/
&DEVC ID='2081' FYI='Dver 139_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3828888284272,-23.693816416693,21.7/
&DEVC ID='2082' FYI='Dver 139_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3828888284272,-23.693816416693,21.7/
&DEVC ID='2083' FYI='Dver 139_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3828888284272,-23.693816416693,21.7 ORIENTATION=1,0,0/
&DEVC ID='2084' FYI='Dver 141_1' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,22.1794812207415,21.7/
&DEVC ID='2085' FYI='Dver 141_1' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,22.1794812207415,21.7/
&DEVC ID='2086' FYI='Dver 141_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,22.1794812207415,21.7/
&DEVC ID='2087' FYI='Dver 141_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,22.1794812207415,21.7/
&DEVC ID='2088' FYI='Dver 141_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,22.1794812207415,21.7/
&DEVC ID='2089' FYI='Dver 141_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,22.1794812207415,21.7/
&DEVC ID='2090' FYI='Dver 141_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,22.1794812207415,21.7 ORIENTATION=0,1,0/
&DEVC ID='2091' FYI='Dver 141_2' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,21.6794812207415,21.7/
&DEVC ID='2092' FYI='Dver 141_2' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,21.6794812207415,21.7/
&DEVC ID='2093' FYI='Dver 141_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,21.6794812207415,21.7/
&DEVC ID='2094' FYI='Dver 141_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,21.6794812207415,21.7/
&DEVC ID='2095' FYI='Dver 141_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,21.6794812207415,21.7/
&DEVC ID='2096' FYI='Dver 141_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,21.6794812207415,21.7/
&DEVC ID='2097' FYI='Dver 141_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,21.6794812207415,21.7 ORIENTATION=0,-1,0/
&DEVC ID='2098' FYI='Dver 142_1' QUANTITY='TEMPERATURE' XYZ=-19.8828888284272,-23.693816416693,26.7/
&DEVC ID='2099' FYI='Dver 142_1' QUANTITY='VISIBILITY' XYZ=-19.8828888284272,-23.693816416693,26.7/
&DEVC ID='2100' FYI='Dver 142_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.8828888284272,-23.693816416693,26.7/
&DEVC ID='2101' FYI='Dver 142_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.8828888284272,-23.693816416693,26.7/
&DEVC ID='2102' FYI='Dver 142_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.8828888284272,-23.693816416693,26.7/
&DEVC ID='2103' FYI='Dver 142_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.8828888284272,-23.693816416693,26.7/
&DEVC ID='2104' FYI='Dver 142_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.8828888284272,-23.693816416693,26.7 ORIENTATION=-1,0,0/
&DEVC ID='2105' FYI='Dver 142_2' QUANTITY='TEMPERATURE' XYZ=-19.3828888284272,-23.693816416693,26.7/
&DEVC ID='2106' FYI='Dver 142_2' QUANTITY='VISIBILITY' XYZ=-19.3828888284272,-23.693816416693,26.7/
&DEVC ID='2107' FYI='Dver 142_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3828888284272,-23.693816416693,26.7/
&DEVC ID='2108' FYI='Dver 142_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3828888284272,-23.693816416693,26.7/
&DEVC ID='2109' FYI='Dver 142_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3828888284272,-23.693816416693,26.7/
&DEVC ID='2110' FYI='Dver 142_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3828888284272,-23.693816416693,26.7/
&DEVC ID='2111' FYI='Dver 142_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3828888284272,-23.693816416693,26.7 ORIENTATION=1,0,0/
&DEVC ID='2112' FYI='Dver 143_1' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,22.1794812207415,26.7/
&DEVC ID='2113' FYI='Dver 143_1' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,22.1794812207415,26.7/
&DEVC ID='2114' FYI='Dver 143_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,22.1794812207415,26.7/
&DEVC ID='2115' FYI='Dver 143_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,22.1794812207415,26.7/
&DEVC ID='2116' FYI='Dver 143_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,22.1794812207415,26.7/
&DEVC ID='2117' FYI='Dver 143_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,22.1794812207415,26.7/
&DEVC ID='2118' FYI='Dver 143_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,22.1794812207415,26.7 ORIENTATION=0,1,0/
&DEVC ID='2119' FYI='Dver 143_2' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,21.6794812207415,26.7/
&DEVC ID='2120' FYI='Dver 143_2' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,21.6794812207415,26.7/
&DEVC ID='2121' FYI='Dver 143_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,21.6794812207415,26.7/
&DEVC ID='2122' FYI='Dver 143_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,21.6794812207415,26.7/
&DEVC ID='2123' FYI='Dver 143_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,21.6794812207415,26.7/
&DEVC ID='2124' FYI='Dver 143_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,21.6794812207415,26.7/
&DEVC ID='2125' FYI='Dver 143_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,21.6794812207415,26.7 ORIENTATION=0,-1,0/
&DEVC ID='2126' FYI='Dver 145_1' QUANTITY='TEMPERATURE' XYZ=-19.8828888284272,-23.693816416693,31.7/
&DEVC ID='2127' FYI='Dver 145_1' QUANTITY='VISIBILITY' XYZ=-19.8828888284272,-23.693816416693,31.7/
&DEVC ID='2128' FYI='Dver 145_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.8828888284272,-23.693816416693,31.7/
&DEVC ID='2129' FYI='Dver 145_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.8828888284272,-23.693816416693,31.7/
&DEVC ID='2130' FYI='Dver 145_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.8828888284272,-23.693816416693,31.7/
&DEVC ID='2131' FYI='Dver 145_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.8828888284272,-23.693816416693,31.7/
&DEVC ID='2132' FYI='Dver 145_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.8828888284272,-23.693816416693,31.7 ORIENTATION=-1,0,0/
&DEVC ID='2133' FYI='Dver 145_2' QUANTITY='TEMPERATURE' XYZ=-19.3828888284272,-23.693816416693,31.7/
&DEVC ID='2134' FYI='Dver 145_2' QUANTITY='VISIBILITY' XYZ=-19.3828888284272,-23.693816416693,31.7/
&DEVC ID='2135' FYI='Dver 145_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-19.3828888284272,-23.693816416693,31.7/
&DEVC ID='2136' FYI='Dver 145_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-19.3828888284272,-23.693816416693,31.7/
&DEVC ID='2137' FYI='Dver 145_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-19.3828888284272,-23.693816416693,31.7/
&DEVC ID='2138' FYI='Dver 145_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-19.3828888284272,-23.693816416693,31.7/
&DEVC ID='2139' FYI='Dver 145_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-19.3828888284272,-23.693816416693,31.7 ORIENTATION=1,0,0/
&DEVC ID='2140' FYI='Dver 146_1' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,22.1794812207415,31.7/
&DEVC ID='2141' FYI='Dver 146_1' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,22.1794812207415,31.7/
&DEVC ID='2142' FYI='Dver 146_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,22.1794812207415,31.7/
&DEVC ID='2143' FYI='Dver 146_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,22.1794812207415,31.7/
&DEVC ID='2144' FYI='Dver 146_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,22.1794812207415,31.7/
&DEVC ID='2145' FYI='Dver 146_1' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,22.1794812207415,31.7/
&DEVC ID='2146' FYI='Dver 146_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,22.1794812207415,31.7 ORIENTATION=0,1,0/
&DEVC ID='2147' FYI='Dver 146_2' QUANTITY='TEMPERATURE' XYZ=-10.9363255116309,21.6794812207415,31.7/
&DEVC ID='2148' FYI='Dver 146_2' QUANTITY='VISIBILITY' XYZ=-10.9363255116309,21.6794812207415,31.7/
&DEVC ID='2149' FYI='Dver 146_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-10.9363255116309,21.6794812207415,31.7/
&DEVC ID='2150' FYI='Dver 146_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-10.9363255116309,21.6794812207415,31.7/
&DEVC ID='2151' FYI='Dver 146_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-10.9363255116309,21.6794812207415,31.7/
&DEVC ID='2152' FYI='Dver 146_2' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-10.9363255116309,21.6794812207415,31.7/
&DEVC ID='2153' FYI='Dver 146_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-10.9363255116309,21.6794812207415,31.7 ORIENTATION=0,-1,0/
&SLCF QUANTITY='TEMPERATURE' PBZ=4.5/
&SLCF QUANTITY='VISIBILITY' PBZ=4.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=4.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=4.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=4.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=4.5/
&SLCF QUANTITY='TEMPERATURE' PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE' PBZ=6.7/
&SLCF QUANTITY='VISIBILITY' PBZ=6.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=6.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=6.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=6.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=6.7/
&SLCF QUANTITY='TEMPERATURE' PBZ=11.7/
&SLCF QUANTITY='VISIBILITY' PBZ=11.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=11.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=11.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=11.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=11.7/
&SLCF QUANTITY='TEMPERATURE' PBZ=16.7/
&SLCF QUANTITY='VISIBILITY' PBZ=16.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=16.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=16.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=16.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=16.7/
&SLCF QUANTITY='TEMPERATURE' PBZ=21.7/
&SLCF QUANTITY='VISIBILITY' PBZ=21.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=21.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=21.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=21.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=21.7/
&SLCF QUANTITY='TEMPERATURE' PBZ=26.7/
&SLCF QUANTITY='VISIBILITY' PBZ=26.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=26.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=26.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=26.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=26.7/
&SLCF QUANTITY='TEMPERATURE' PBZ=31.7/
&SLCF QUANTITY='VISIBILITY' PBZ=31.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=31.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=31.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=31.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=31.7/
Ochag pozhara 1 (begin)
&SURF ID='1' FYI='Ochag pozhara 1' HRRPUA=110.205 COLOR='RED'/
&VENT XB=-57,-54,-28,-25,1,1 SURF_ID='1' SPREAD_RATE=0.0055 XYZ=-55.25,-26.25,1 CTRL_ID='2'/
&CTRL ID='2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='3' LATCH=.False./
&RAMP ID='3' FYI='Ochag pozhara 1' T=-1 F=-1/
&RAMP ID='3' FYI='Ochag pozhara 1' T=1 F=1/
Ochag pozhara 1 (end)
&TAIL /
