&HEAD CHID='c6aeece5' TITLE='Riski_aAvtoSt__19:_Scenarij_6' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.2.3.0 dlya FDS6'/
&DUMP DT_RESTART=550/
&TIME T_END=550/
&MISC VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False./
&COMB /
&WIND /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=680.425,90.1,-4.45/
ComputationAreas
&MESH ID='Mesh01', IJK=53,39,3, XB=566.1,611.83,-10.2,23.23333333333333,-5.85,-3.05 /
&MESH ID='Mesh02', IJK=53,39,3, XB=566.1,611.83,23.23333333333333,56.66666666666666,-5.85,-3.05 /
&MESH ID='Mesh03', IJK=53,39,3, XB=566.1,611.83,56.66666666666666,90.09999999999998,-5.85,-3.05 /
&MESH ID='Mesh04', IJK=53,39,3, XB=566.1,611.83,90.09999999999998,123.53333333333332,-5.85,-3.05 /
&MESH ID='Mesh05', IJK=53,39,3, XB=566.1,611.83,123.53333333333332,156.96666666666667,-5.85,-3.05 /
&MESH ID='Mesh06', IJK=53,39,3, XB=566.1,611.83,156.96666666666667,190.39999999999998,-5.85,-3.05 /
&MESH ID='Mesh07', IJK=53,39,3, XB=611.83,657.5600000000001,-10.2,23.23333333333333,-5.85,-3.05 /
&MESH ID='Mesh08', IJK=53,39,3, XB=611.83,657.5600000000001,23.23333333333333,56.66666666666666,-5.85,-3.05 /
&MESH ID='Mesh09', IJK=53,39,3, XB=611.83,657.5600000000001,56.66666666666666,90.09999999999998,-5.85,-3.05 /
&MESH ID='Mesh10', IJK=53,39,3, XB=611.83,657.5600000000001,90.09999999999998,123.53333333333332,-5.85,-3.05 /
&MESH ID='Mesh11', IJK=53,39,3, XB=611.83,657.5600000000001,123.53333333333332,156.96666666666667,-5.85,-3.05 /
&MESH ID='Mesh12', IJK=53,39,3, XB=611.83,657.5600000000001,156.96666666666667,190.39999999999998,-5.85,-3.05 /
&MESH ID='Mesh13', IJK=53,39,3, XB=657.5600000000001,703.29,-10.2,23.23333333333333,-5.85,-3.05 /
&MESH ID='Mesh14', IJK=53,39,3, XB=657.5600000000001,703.29,23.23333333333333,56.66666666666666,-5.85,-3.05 /
&MESH ID='Mesh15', IJK=53,39,3, XB=657.5600000000001,703.29,56.66666666666666,90.09999999999998,-5.85,-3.05 /
&MESH ID='Mesh16', IJK=53,39,3, XB=657.5600000000001,703.29,90.09999999999998,123.53333333333332,-5.85,-3.05 /
&MESH ID='Mesh17', IJK=53,39,3, XB=657.5600000000001,703.29,123.53333333333332,156.96666666666667,-5.85,-3.05 /
&MESH ID='Mesh18', IJK=53,39,3, XB=657.5600000000001,703.29,156.96666666666667,190.39999999999998,-5.85,-3.05 /
&MESH ID='Mesh19', IJK=53,39,3, XB=703.29,749.02,-10.2,23.23333333333333,-5.85,-3.05 /
&MESH ID='Mesh20', IJK=53,39,3, XB=703.29,749.02,23.23333333333333,56.66666666666666,-5.85,-3.05 /
&MESH ID='Mesh21', IJK=53,39,3, XB=703.29,749.02,56.66666666666666,90.09999999999998,-5.85,-3.05 /
&MESH ID='Mesh22', IJK=53,39,3, XB=703.29,749.02,90.09999999999998,123.53333333333332,-5.85,-3.05 /
&MESH ID='Mesh23', IJK=53,39,3, XB=703.29,749.02,123.53333333333332,156.96666666666667,-5.85,-3.05 /
&MESH ID='Mesh24', IJK=53,39,3, XB=703.29,749.02,156.96666666666667,190.39999999999998,-5.85,-3.05 /
&MESH ID='Mesh25', IJK=53,39,3, XB=749.02,794.75,-10.2,23.23333333333333,-5.85,-3.05 /
&MESH ID='Mesh26', IJK=53,39,3, XB=749.02,794.75,23.23333333333333,56.66666666666666,-5.85,-3.05 /
&MESH ID='Mesh27', IJK=53,39,3, XB=749.02,794.75,56.66666666666666,90.09999999999998,-5.85,-3.05 /
&MESH ID='Mesh28', IJK=53,39,3, XB=749.02,794.75,90.09999999999998,123.53333333333332,-5.85,-3.05 /
&MESH ID='Mesh29', IJK=53,39,3, XB=749.02,794.75,123.53333333333332,156.96666666666667,-5.85,-3.05 /
&MESH ID='Mesh30', IJK=53,39,3, XB=749.02,794.75,156.96666666666667,190.39999999999998,-5.85,-3.05 /
&VENT XB=566.1,566.1,-10.2,190.4,-5.85,-3.05 SURF_ID='OPEN'/
&VENT XB=794.75,794.75,-10.2,190.4,-5.85,-3.05 SURF_ID='OPEN'/
&VENT XB=566.1,794.75,-10.2,-10.2,-5.85,-3.05 SURF_ID='OPEN'/
&VENT XB=566.1,794.75,190.4,190.4,-5.85,-3.05 SURF_ID='OPEN'/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=104.3233/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:2)='OXYGEN','NITROGEN' VOLUME_FRACTION(1:2)=1,3.7619/
&SPEC ID='PRODUCTS' SPEC_ID(1:6)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','HYDROGEN CHLORIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:6)=0.486208677530734,3.06976160828912,0.361275400659048,0.031187456220273,12.6304974369969,32.3786545368201/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=31700 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-8.60699501231296,1/
d5be548950264215b78f6f040b68e54f
&OBST XB=636.65,637.5,172.55,173.4,-5.85,-5.85 RGB=127,127,127/
&OBST XB=636.65,637.5,173.4,174.25,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=636.65,637.5,174.25,175.1,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=636.65,637.5,173.4,173.4,-5.85,-4.91666666666667 RGB=127,127,127/
7a5dc7a11f5e44d79129b8ae4bc4bcb8
&OBST XB=634.95,635.8,172.55,173.4,-3.05,-3.05 RGB=127,127,127/
&OBST XB=634.95,635.8,173.4,174.25,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=634.95,635.8,174.25,175.1,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=634.95,635.8,173.4,173.4,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=634.95,635.8,174.25,175.1,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
3668ac8f0dfe4e979603c8e6617f9253
&OBST XB=657.9,658.75,141.95,142.8,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=658.75,659.6,141.95,142.8,-5.85,-5.85 RGB=127,127,127/
&OBST XB=658.75,658.75,141.95,142.8,-5.85,-4.91666666666667 RGB=127,127,127/
09ca3844cd46427d857f7db91cce696c
&OBST XB=657.9,657.9,140.25,141.1,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=658.75,658.75,140.25,141.1,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=657.9,657.9,141.1,141.95,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=658.75,658.75,141.1,141.95,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=657.9,658.75,140.25,141.1,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=657.9,658.75,141.1,141.95,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=658.75,659.6,140.25,141.1,-3.05,-3.05 RGB=127,127,127/
&OBST XB=658.75,659.6,141.1,141.95,-3.05,-3.05 RGB=127,127,127/
93cbd65f8d774a048f70cd4e53abd036
&OBST XB=594.15,595,141.95,142.8,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=595,595.85,141.95,142.8,-5.85,-5.85 RGB=127,127,127/
&OBST XB=595,595,141.95,142.8,-5.85,-4.91666666666667 RGB=127,127,127/
d6ca2f476652400d97ff1af6b58b3fc0
&OBST XB=594.15,594.15,140.25,141.1,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=595,595,140.25,141.1,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=594.15,594.15,141.1,141.95,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=595,595,141.1,141.95,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=594.15,595,140.25,141.1,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=594.15,595,141.1,141.95,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=595,595.85,140.25,141.1,-3.05,-3.05 RGB=127,127,127/
&OBST XB=595,595.85,141.1,141.95,-3.05,-3.05 RGB=127,127,127/
e3116a40c66a4535bd6110c2d71cb693
&OBST XB=594.15,595,98.6,99.45,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=594.15,595,99.45,100.3,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=595,595.85,98.6,99.45,-5.85,-5.85 RGB=127,127,127/
&OBST XB=595,595.85,99.45,100.3,-5.85,-5.85 RGB=127,127,127/
&OBST XB=595,595,98.6,99.45,-5.85,-4.91666666666667 RGB=127,127,127/
&OBST XB=595,595,99.45,100.3,-5.85,-4.91666666666667 RGB=127,127,127/
464e777d074444d59e1124723042ca7e
&OBST XB=594.15,594.15,96.9,97.75,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=595,595,96.9,97.75,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=594.15,594.15,97.75,98.6,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=595,595,97.75,98.6,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=594.15,595,96.9,97.75,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=594.15,595,97.75,98.6,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=595,595.85,96.9,97.75,-3.05,-3.05 RGB=127,127,127/
&OBST XB=595,595.85,97.75,98.6,-3.05,-3.05 RGB=127,127,127/
287e62a83129488abf80ec31f4fb68a6
&OBST XB=657.9,658.75,98.6,99.45,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
&OBST XB=658.75,659.6,98.6,99.45,-5.85,-5.85 RGB=127,127,127/
&OBST XB=658.75,658.75,98.6,99.45,-5.85,-4.91666666666667 RGB=127,127,127/
aaac55d058ee4483a8001efa60819431
&OBST XB=657.9,657.9,96.9,97.75,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=658.75,658.75,96.9,97.75,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=657.9,657.9,97.75,98.6,-4.91666666666667,-3.98333333333333 RGB=127,127,127/
&OBST XB=658.75,658.75,97.75,98.6,-3.98333333333333,-3.05 RGB=127,127,127/
&OBST XB=657.9,658.75,96.9,97.75,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=657.9,658.75,97.75,98.6,-3.98333333333333,-3.98333333333333 RGB=127,127,127/
&OBST XB=658.75,659.6,96.9,97.75,-3.05,-3.05 RGB=127,127,127/
&OBST XB=658.75,659.6,97.75,98.6,-3.05,-3.05 RGB=127,127,127/
ca11ddae31da414b89ab31b60063ca05
&OBST XB=634.95,637.5,175.1,176.8,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
7bcc1ca552924a82adc954ceb76117ea
&OBST XB=656.2,657.9,140.25,143.65,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
11d4600b06e24748a2d5813dd9795b5b
&OBST XB=592.45,594.15,140.25,143.65,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
e9bfa95b18d242718f787ef794fc2665
&OBST XB=592.45,594.15,96.9,100.3,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
8d1861d09d6b4620897d048cb7dde4cf
&OBST XB=656.2,657.9,96.9,100.3,-4.91666666666667,-4.91666666666667 RGB=127,127,127/
331bfd3f0ab5471285d6643f663fa5fd
&OBST XB=599.25,641.75,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
6592b88d2d2c46aba601c1171dd12a1c
&OBST XB=640.9,641.75,6.8,10.2,-5.85,-3.05 RGB=0,0,255/
62656d631c0945d08e8e75bcb4283e80
&OBST XB=641.75,648.55,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
564a7fc82c0d403c9b0ef1e810cedf64
&OBST XB=647.7,647.7,6.8,35.7,-5.85,-3.05 RGB=0,0,255/
2db7a1af6f3a4e569801fb382d56f634
&OBST XB=599.25,602.65,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
662d5007d2c04c71af3c1962d14ab030
&OBST XB=602.65,602.65,38.25,43.35,-5.85,-3.05 RGB=0,0,255/
58d5bf2668ca44f2bffbbde415551ecf
&OBST XB=601.8,601.8,27.2,38.25,-5.85,-3.05 RGB=0,0,255/
24908e35c550485e9a392272285f43c4
&OBST XB=598.4,601.8,27.2,27.2,-5.85,-3.05 RGB=0,0,255/
54852e0603a340aa9cb40ffb49904f07
&OBST XB=599.25,601.8,24.65,25.5,-5.85,-3.05 RGB=0,0,255/
b540b207fd814aa09fcaffe86fd4cf76
&OBST XB=601.8,601.8,19.55,27.2,-5.85,-3.05 RGB=0,0,255/
ea3feba535bb4a19bb49d8302ea07e78
&OBST XB=599.25,601.8,19.55,20.4,-5.85,-3.05 RGB=0,0,255/
f04d345dc2a14445ad550f20d5b53a3f
&OBST XB=600.95,601.8,14.45,19.55,-5.85,-3.05 RGB=0,0,255/
4deb585e1440435387f0938ee4f7af16
&OBST XB=599.25,600.95,14.45,14.45,-5.85,-3.05 RGB=0,0,255/
a66edebce1af45b7b6dbf6e19715d95f
&OBST XB=599.25,606.05,11.9,11.9,-5.85,-3.05 RGB=0,0,255/
0fa860ae20fe4a0494ace1bd0ed9d44b
&OBST XB=606.05,606.05,9.35,11.9,-5.85,-3.05 RGB=0,0,255/
a82399e292ed4ccb8ac3842d40670051
&OBST XB=590.75,599.25,8.5,8.5,-5.85,-3.05 RGB=0,0,255/
bfaf91c756364ac1a6e5229e86cc6e01
&OBST XB=590.75,591.6,8.5,12.75,-5.85,-3.05 RGB=0,0,255/
86f2f06ccbaa4914a48d14e938673fa8
&OBST XB=583.95,590.75,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
6d3782d8faa0412d9dd237c3081202e8
&OBST XB=590.75,591.6,13.6,38.25,-5.85,-3.05 RGB=0,0,255/
c0fc1fe0493a4c43bef12fedff7d4714
&OBST XB=639.2,641.75,10.2,11.05,-5.85,-3.05 RGB=0,0,255/
78dfd8ec201d4411895cdf95206e4f59
&OBST XB=655.35,656.2,6.8,26.35,-5.85,-3.05 RGB=0,0,255/
1741961d73b241ad8fe380a4af249f10
&OBST XB=670.65,671.5,8.5,25.5,-5.85,-3.05 RGB=0,0,255/
efb601b3c0d94f2683d7e3d092a899f7
&OBST XB=606.05,606.9,19.55,20.4,-5.85,-3.05 RGB=0,0,255/
39c9109bb1cd4de8879035f8c3e9ece9
&OBST XB=606.9,607.75,19.55,20.4,-5.85,-3.05 RGB=0,0,255/
372b5d11d66947c0858c9047976b38b3
&OBST XB=760.75,776.9,48.45,48.45,-5.85,-3.05 RGB=0,0,255/
7eac706bab074360b275548c5504e393
&OBST XB=760.75,776.9,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
defc48f7d01846f891deeac2a4e72b2c
&OBST XB=606.05,606.9,16.15,17,-5.85,-3.05 RGB=0,0,255/
e8b4fc0566ba421f926044b677fce243
&OBST XB=606.9,607.75,16.15,17,-5.85,-3.05 RGB=0,0,255/
6b51ecbaece844599f15de3d6b922762
&OBST XB=606.05,606.9,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
30685d9cd8524d91a4b047a4d746652b
&OBST XB=606.9,607.75,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
f2265117667847289126d559a5ce711c
&OBST XB=606.05,606.9,27.2,28.05,-5.85,-3.05 RGB=0,0,255/
78b4cdea7ebd4e4392b2d00a4800a0cd
&OBST XB=606.9,607.75,27.2,28.05,-5.85,-3.05 RGB=0,0,255/
6488a3fa75d8413c886a11718dba6958
&OBST XB=606.05,606.9,30.6,31.45,-5.85,-3.05 RGB=0,0,255/
005d3d2ab6204682838a4b0b9119d616
&OBST XB=606.9,607.75,30.6,31.45,-5.85,-3.05 RGB=0,0,255/
3b1a21ac04c04e249d37dc1390e03d36
&OBST XB=606.05,606.9,34,34.85,-5.85,-3.05 RGB=0,0,255/
cb83895adb4d48d79d882abbf18eefce
&OBST XB=606.9,607.75,34,34.85,-5.85,-3.05 RGB=0,0,255/
367d6bcceb2d492c98dd5921cd72d2c7
&OBST XB=606.05,606.9,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
d852d28174a142ed919c771d93cf42d9
&OBST XB=606.9,607.75,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
fa1b793049f241c69ff6e22edb2153a3
&OBST XB=606.05,606.9,41.65,42.5,-5.85,-3.05 RGB=0,0,255/
cd4a9d5cab25463f9e90f39d502813c9
&OBST XB=606.9,607.75,41.65,42.5,-5.85,-3.05 RGB=0,0,255/
e9490b0acc7f477c8c38c226ef760808
&OBST XB=606.05,606.9,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
009d9f3b253a49a6894765722426cdf1
&OBST XB=606.9,607.75,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
c72ccdea793c45c188e4e3df20f65e44
&OBST XB=583.95,589.9,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
d10acbdbe3e441e2b6495251674a8c41
&OBST XB=589.9,589.9,71.4,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=583.95,589.9,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
b7cd8d15fdf3497382a59277be97b3f1
&OBST XB=584.8,584.8,76.5,79.05,-5.85,-3.05 RGB=0,0,255/
46d8f13183204074b07ac8670e6ad1dd
&OBST XB=584.8,584.8,71.4,73.95,-5.85,-3.05 RGB=0,0,255/
c7957e12eb254c47adde635eb47d52d4
&OBST XB=584.8,584.8,73.95,76.5,-5.85,-3.05 RGB=0,0,255/
56e55e82777549eaaa105cb51b5ec362
&OBST XB=585.65,585.65,9.35,14.45,-5.85,-3.05 RGB=0,0,255/
4fc99aebb7d24fd1983a3bf162ad8517
&OBST XB=583.95,585.65,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
2b2eb9918cf64530b790e186a484e613
&OBST XB=585.65,590.75,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
cc6bda16beb143f2814cf7ce8fc6d7bc
&OBST XB=583.95,590.75,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
ba83f93c1d004c41b62754b4c0d30391
&OBST XB=585.65,585.65,18.7,27.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=586.5,586.5,27.2,30.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=585.65,586.5,30.6,31.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=585.65,585.65,31.45,34.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=585.65,586.5,27.2,27.2,-5.85,-3.05 RGB=0,0,255/
ffb3733cfe0645958a94a0778a052cd2
&OBST XB=583.95,585.65,34,34.85,-5.85,-3.05 RGB=0,0,255/
d87710d0d1cd43cca23cf8762dec6f85
&OBST XB=585.65,590.75,34,34.85,-5.85,-3.05 RGB=0,0,255/
93661f074a0d4aaeaad0f39b99c94106
&OBST XB=583.95,593.3,41.65,42.5,-5.85,-3.05 RGB=0,0,255/
114652d79c914d0ca1adb57fe6d4b757
&OBST XB=592.45,594.15,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
366e0e6eae8e4009898053535ef8d152
&OBST XB=595,599.25,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
97227d05beaf4d94b9598666ef704b7f
&OBST XB=593.3,594.15,38.25,45.9,-5.85,-3.05 RGB=0,0,255/
576ae9d7cc4e4751a5ff80e001e19181
&OBST XB=583.95,594.15,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
7487dee8534e4662921857f1895d899e
&OBST XB=595.85,604.35,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
7217f392b0a14f8e9c1896e8e9a4f56b
&OBST XB=603.5,603.5,43.35,45.9,-5.85,-3.05 RGB=0,0,255/
4eecad227cab4dfb81305573b07a572b
&OBST XB=596.7,603.5,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
fdb3ff05acd84dc19ada02e67c986d8e
&OBST XB=596.7,596.7,43.35,45.9,-5.85,-3.05 RGB=0,0,255/
7bbf453c53e44970a6fbae5d2347ca4e
&OBST XB=596.7,596.7,38.25,43.35,-5.85,-3.05 RGB=0,0,255/
fca929b808ad45359fd8e482b9219563
&OBST XB=599.25,599.25,8.5,38.25,-5.85,-3.05 RGB=0,0,255/
3e0f4721a696477eb5cef02cf3912f0a
&OBST XB=595,595,8.5,13.6,-5.85,-3.05 RGB=0,0,255/
39d7b3f4806f43f9b4e0c36a866d25c8
&OBST XB=596.7,597.55,16.15,16.15,-5.85,-3.05 RGB=0,0,255/
f79efc2d963544cdad16e48d45889aa5
&OBST XB=591.6,593.3,16.15,16.15,-5.85,-3.05 RGB=0,0,255/
113a1878f7ed4d2c9236dafe865182e6
&OBST XB=593.3,594.15,13.6,19.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,596.7,13.6,19.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,13.6,13.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,13.6,13.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,13.6,13.6,-5.85,-3.05 RGB=0,0,255/
97fff787e4574cc3b9e3487d0bfe663f
&OBST XB=594.15,595.85,19.55,19.55,-5.85,-3.05 RGB=0,0,255/
f20f58f7302f4a27932080de306e15d4
&OBST XB=593.3,599.25,23.8,24.65,-5.85,-3.05 RGB=0,0,255/
aff4971743ef4582b2fa0822fbdba041
&OBST XB=593.3,596.7,30.6,30.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,596.7,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,28.9,30.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,21.25,22.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,22.1,22.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,22.95,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,23.8,24.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,24.65,25.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,25.5,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,26.35,27.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,27.2,28.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,28.05,28.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,29.75,30.6,-5.85,-3.05 RGB=0,0,255/
042ffd406314460493dfe3c6a4becb27
&OBST XB=593.3,599.25,28.9,28.9,-5.85,-3.05 RGB=0,0,255/
cdfd6d43eea54dae9dba5d91d865d6fd
&OBST XB=595,595,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
eaede88721c74c189d1b293665be93e0
&OBST XB=593.3,594.15,30.6,36.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,596.7,30.6,36.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,36.55,36.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,36.55,36.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,36.55,36.55,-5.85,-3.05 RGB=0,0,255/
f2b252c607b94b30b51fde86896ddb16
&OBST XB=583.1,595.85,49.3,50.15,-5.85,-3.05 RGB=0,0,255/
b782112b84d2442e833dd1a434d52299
&OBST XB=595.85,596.7,49.3,53.55,-5.85,-3.05 RGB=0,0,255/
67986cea2c3a4351b52459a148353948
&OBST XB=589.05,589.05,46.75,50.15,-5.85,-3.05 RGB=0,0,255/
f7f34880a0474e4299db20f2ef114884
&OBST XB=701.25,702.1,22.1,36.55,-5.85,-3.05 RGB=0,0,255/
6cf35b3588d347899b019c50f4fb2b80
&OBST XB=702.1,707.2,35.7,36.55,-5.85,-3.05 RGB=0,0,255/
3ce02dd2e2d14ef9b1d9c4fb5f023e3d
&OBST XB=702.1,704.65,33.15,34,-5.85,-3.05 RGB=0,0,255/
cca6464d349640ae8aee57474a0c6334
&OBST XB=707.2,707.2,34,37.4,-5.85,-3.05 RGB=0,0,255/
7cbc40d65366465894949e0b4dc0a49d
&OBST XB=707.2,707.2,38.25,40.8,-5.85,-3.05 RGB=0,0,255/
9cb33478d08b47fda929d16ad2c580f1
&OBST XB=701.25,707.2,38.25,39.1,-5.85,-3.05 RGB=0,0,255/
64559c954c3841cca8a749b3ceb96497
&OBST XB=701.25,701.25,41.65,45.9,-5.85,-3.05 RGB=0,0,255/
cea2ae58a59c44fb833c4454979fdd97
&OBST XB=709.75,710.6,41.65,45.9,-5.85,-3.05 RGB=0,0,255/
4c023cea45144a56bed7011e0bc244d3
&OBST XB=715.7,715.7,41.65,46.75,-5.85,-3.05 RGB=0,0,255/
5b1754954c9a4370828a925e37e91bc1
&OBST XB=710.6,715.7,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
b8a4144c5df642f1a612f381175bb5ca
&OBST XB=720.8,721.65,34,39.95,-5.85,-3.05 RGB=0,0,255/
1932ad1340b743b2959d0de7750f6d68
&OBST XB=716.55,716.55,33.15,39.95,-5.85,-3.05 RGB=0,0,255/
d7cd9f177641440ca72e45592bd741c8
&OBST XB=713.15,719.95,33.15,34,-5.85,-3.05 RGB=0,0,255/
43114854594e42afa8605596fe0ebf73
&OBST XB=715.7,715.7,11.9,33.15,-5.85,-3.05 RGB=0,0,255/
d7b95a6693704ec89f85839f1c9669fc
&OBST XB=713.15,721.65,11.05,11.9,-5.85,-3.05 RGB=0,0,255/
5257d9a7d89c4b5cb299ef1aa0109ae0
&OBST XB=719.95,719.95,8.5,11.9,-5.85,-3.05 RGB=0,0,255/
1139d274fb774e89b82ab78205fbdc95
&OBST XB=719.1,719.1,5.95,7.65,-5.85,-3.05 RGB=0,0,255/
43535dac810a4e5b9efa9ac58556d32d
&OBST XB=605.2,606.9,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
3fa2c271d52342e4ba4739fa7b77ee79
&OBST XB=606.9,607.75,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
35ef000bfc5542fe9fbba85b67cf16ce
&OBST XB=613.7,614.55,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
11250ee215ae44908c973e4264175386
&OBST XB=623.9,629,39.1,39.1,-5.85,-3.05 RGB=0,0,255/
c504922726fc43e0997bdac2b2349134
&OBST XB=625.6,625.6,39.1,47.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=625.6,626.45,47.6,47.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=626.45,627.3,47.6,47.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=627.3,628.15,47.6,47.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=628.15,629,47.6,47.6,-5.85,-3.05 RGB=0,0,255/
9957591354274f6db591e6bc5b89902f
&OBST XB=625.6,629,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
268059219c584ec3959acf899bcacbd0
&OBST XB=632.4,632.4,42.5,47.6,-5.85,-3.05 RGB=0,0,255/
ca1c6a2107c4474abb2053e6e86cc6c9
&OBST XB=622.2,625.6,39.95,39.95,-5.85,-3.05 RGB=0,0,255/
5afc24f958ca4c51b19a0990557e684f
&OBST XB=622.2,623.05,40.8,40.8,-5.85,-3.05 RGB=0,0,255/
ef034796e1e14b46afd8f90d30409622
&OBST XB=622.2,623.05,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
896551a2fcc7414cacd89be239066b2e
&OBST XB=622.2,623.05,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
228837731d564d1ebe408ac510ad10a0
&OBST XB=622.2,622.2,39.95,43.35,-5.85,-3.05 RGB=0,0,255/
42683fd4b0854222a736d89408d8bed3
&OBST XB=623.05,623.05,44.2,47.6,-5.85,-3.05 RGB=0,0,255/
72366a9685274c5a918af2ebcdace991
&OBST XB=629,632.4,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
bdc518d32130405590c4a1c78236b6b2
&OBST XB=629,629,39.95,47.6,-5.85,-3.05 RGB=0,0,255/
03fd6e12894846809d3ec6a78f4c1c93
&OBST XB=629,629,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
5c2d020441b84e5f927e0cbcd6bf8380
&OBST XB=629,632.4,38.25,39.1,-5.85,-3.05 RGB=0,0,255/
70907850a3bf4dff99a767edeabcdabe
&OBST XB=632.4,632.4,39.1,43.35,-5.85,-3.05 RGB=0,0,255/
1fbe267cfb1043c48ac351364a220d41
&OBST XB=632.4,632.4,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
a7c5409dbafb4167818468573c02ad28
&OBST XB=629,629,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
582c100ed2db4edfa5bbce1876a96299
&OBST XB=629,632.4,47.6,47.6,-5.85,-3.05 RGB=0,0,255/
c0cdc852640a411c8b36f458c1404f6c
&OBST XB=632.4,632.4,44.2,45.05,-5.85,-3.05 RGB=0,0,255/
a13aa06642d1484daf870db45e3cd256
&OBST XB=623.05,623.9,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
9154c6deb6e948c88dfc749c11db16bb
&OBST XB=623.05,623.9,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
c31a4534c16a451382c1539b013d00db
&OBST XB=623.05,623.05,39.95,43.35,-5.85,-3.05 RGB=0,0,255/
0fff594eeccc49558eac03cbcce543ea
&OBST XB=624.75,624.75,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
3a061b0d09904128a0fe544eb81ef4b2
&OBST XB=583.95,584.8,9.35,13.6,-5.85,-3.05 RGB=0,0,255/
75b642f6a6c5439199134b124b5192a3
&OBST XB=583.1,583.95,12.75,13.6,-5.85,-3.05 RGB=0,0,255/
f573c04d0cbd4b39bd0009747baa45a1
&OBST XB=583.1,583.95,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
6b0e10829af54f7fb16fcbfa2b40d5d7
&OBST XB=583.1,583.95,14.45,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=583.1,600.95,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
8dc50191bff94ed3a9f25ce59de36b18
&OBST XB=587.35,587.35,173.4,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=587.35,587.35,172.55,173.4,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=586.5,587.35,171.7,172.55,-5.85,-3.05 RGB=0,0,255/
48241b8392584bc1ab23e86683b80d6f
&OBST XB=586.5,587.35,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
cecdd599ae5b470499589a7b21f4678c
&OBST XB=583.1,586.5,170.85,170.85,-5.85,-3.05 RGB=0,0,255/
6d3c9a3f720a42e2bdc7bc29474226ee
&OBST XB=600.95,601.8,162.35,178.5,-5.85,-3.05 RGB=0,0,255/
efde679670114f298dbf2f42d55793e1
&OBST XB=637.5,637.5,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=634.1,634.1,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=612,612.85,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=608.6,609.45,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=601.8,609.45,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=612,634.1,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=637.5,645.15,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=609.45,610.3,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=610.3,611.15,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=611.15,612,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=634.1,634.95,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=634.95,635.8,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=635.8,636.65,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=636.65,637.5,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
2f9212aa036e4723827fcfd18e16453b
&OBST XB=645.15,645.15,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
564aee731e944176923f39c20cff6065
&OBST XB=645.15,645.15,162.35,178.5,-5.85,-3.05 RGB=0,0,255/
615058e6cd3744b08352413b027efc6c
&OBST XB=645.15,675.75,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
6e0f1a02bd954e7090cd8cf37f569c54
&OBST XB=684.25,684.25,67.15,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=675.75,676.6,67.15,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=684.25,714.85,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=676.6,677.45,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=677.45,678.3,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=678.3,679.15,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=679.15,680,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=680,680.85,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=680.85,681.7,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=681.7,682.55,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=682.55,683.4,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=683.4,684.25,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
eef1be1e2d8544058af97816cfb42403
&OBST XB=696.15,697.85,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
cec6c4b851ab4cde87aa1372af3455a4
&OBST XB=775.2,776.05,140.25,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=751.4,751.4,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=748,748,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.9,726.75,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=722.5,723.35,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,776.9,143.65,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=714.85,723.35,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.9,748,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=751.4,776.9,177.65,178.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=723.35,724.2,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=724.2,725.05,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.05,725.9,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=748,748.85,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=748.85,749.7,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=749.7,750.55,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=750.55,751.4,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.9,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
f673fa310b6648f8aba216f6483b21a1
&OBST XB=761.6,769.25,0.85,1.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,776.05,1.7,2.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,2.55,5.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.9,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,761.6,1.7,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,776.9,5.95,51,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,777.75,51,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,777.75,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,75.65,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.9,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,776.9,79.05,89.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,777.75,89.25,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,777.75,96.9,97.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,97.75,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,776.9,100.3,118.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.9,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,119,121.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.9,121.55,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.9,776.9,122.4,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.9,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.9,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
596376be7a7943ae9e5d5668ad2ee45f
&OBST XB=753.1,761.6,1.7,2.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=753.1,753.95,2.55,4.25,-5.85,-3.05 RGB=0,0,255/
e8379e1fd3234e09a32ad2710fdd0133
&OBST XB=749.7,753.1,4.25,4.25,-5.85,-3.05 RGB=0,0,255/
358aa89bc7c741118e1f5f9bcb47cd2f
&OBST XB=753.1,753.95,4.25,5.1,-5.85,-3.05 RGB=0,0,255/
24ffb9ff8cb34d81a51701abd0ecfba6
&OBST XB=753.95,754.8,2.55,5.95,-5.85,-3.05 RGB=0,0,255/
ceba4ef4b4fb4c5e96803fba316e87df
&OBST XB=753.1,755.65,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
a465fa7daf3b4fd0976d542e6b3d879e
&OBST XB=749.7,753.1,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=748,749.7,5.1,5.95,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=746.3,746.3,3.4,5.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=746.3,748,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
e14b50cedc3a44b3a70d728887201f5a
&OBST XB=745.45,746.3,3.4,4.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=743.75,745.45,3.4,4.25,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=730.15,743.75,3.4,4.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=728.45,730.15,3.4,4.25,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=727.6,728.45,3.4,4.25,-5.85,-3.05 RGB=0,0,255/
241903dc499c48a7a7e3b2bd3f698628
&OBST XB=727.6,728.45,4.25,5.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.9,728.45,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.05,725.9,5.1,5.95,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=719.1,725.05,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
043094b904e64aa999fcac877fac794e
&OBST XB=704.65,712.3,3.4,4.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,3.4,5.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=713.15,719.1,4.25,5.1,-5.85,-3.05 RGB=0,0,255/
161bcbbce35a4ea1afa823748264e44d
&OBST XB=704.65,704.65,3.4,11.9,-5.85,-3.05 RGB=0,0,255/
c06bc56d779943828bdf98feb6be14aa
&OBST XB=697.85,704.65,4.25,5.1,-5.85,-3.05 RGB=0,0,255/
544d5440afdd4536ac92eaa8b2cded67
&OBST XB=697.85,698.7,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
fddf57c3f8e1452084d546ebdc4c6b60
&OBST XB=698.7,704.65,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
198ee343a97e4b4c9ac077226b23e7c3
&OBST XB=691.9,697.85,4.25,5.1,-5.85,-3.05 RGB=0,0,255/
e2c9185e638647f6b6ac1b27a0b37852
&OBST XB=697.85,698.7,5.95,8.5,-5.85,-3.05 RGB=0,0,255/
5bf7ab9715dc406b8a52d0d7d1dd12b2
&OBST XB=698.7,698.7,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
d8045bd4a9e640c8b35d4d68ad5c7978
&OBST XB=689.35,697.85,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
0e9f56b74efe44f8852a709e1dac0e6a
&OBST XB=689.35,689.35,5.95,7.65,-5.85,-3.05 RGB=0,0,255/
1cbadaa65d894af6a4968df635a38735
&OBST XB=689.35,697,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
69bcc6af2f2145079ae655a2df253649
&OBST XB=688.5,689.35,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=687.65,688.5,5.95,6.8,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=673.2,687.65,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=671.5,673.2,5.95,6.8,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=670.65,671.5,5.95,8.5,-5.85,-3.05 RGB=0,0,255/
fb83275e421a47888c2c770bdf49d314
&OBST XB=666.4,670.65,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=664.7,666.4,7.65,8.5,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=662.15,664.7,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
2fbdb81c786d4b848974a83911605c06
&OBST XB=662.15,662.15,6.8,7.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=655.35,656.2,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,657.05,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.05,657.9,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=658.75,659.6,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=659.6,660.45,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=660.45,661.3,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
cd5cf29b6631410592fd7b246b551820
&OBST XB=656.2,662.15,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
e20665b78a294c4480b720af68cbe06c
&OBST XB=648.55,655.35,5.95,5.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=655.35,656.2,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
ecb0c413d92b44f1b0c6615fd41b5917
&OBST XB=647.7,648.55,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
f35a45d98bd541ff953c440042fec493
&OBST XB=651.1,651.95,5.95,11.05,-5.85,-3.05 RGB=0,0,255/
0e707ad2235e4d8f878ae62901f29e22
&OBST XB=650.25,653.65,11.05,11.9,-5.85,-3.05 RGB=0,0,255/
affc11b0887f4628adaeac95cd5145bb
&OBST XB=652.8,653.65,11.9,17,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,650.25,12.75,17,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,651.1,17,17,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,17,17,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,17,17,-5.85,-3.05 RGB=0,0,255/
3dca57a9347d4226b25e4fdcbbac7dcc
&OBST XB=647.7,650.25,13.6,13.6,-5.85,-3.05 RGB=0,0,255/
e1d098ce352f4fad969989af9a24c3d4
&OBST XB=647.7,651.1,8.5,8.5,-5.85,-3.05 RGB=0,0,255/
fb408fb663d941a08e28cc37b1ad4b4a
&OBST XB=641.75,647.7,9.35,10.2,-5.85,-3.05 RGB=0,0,255/
9000249023f74d03978199dfdab1db09
&OBST XB=640.9,641.75,10.2,10.2,-5.85,-3.05 RGB=0,0,255/
619de38141f14d3a858a8342e13eb6b0
&OBST XB=636.65,636.65,9.35,15.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=639.2,639.2,15.3,28.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=636.65,637.5,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=637.5,638.35,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=638.35,639.2,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
3c4c54508ddf4ce387607ff1e27caf54
&OBST XB=639.2,640.9,28.05,28.9,-5.85,-3.05 RGB=0,0,255/
a08265b8af444a7db967d1b6f88b0830
&OBST XB=640.9,647.7,28.05,28.9,-5.85,-3.05 RGB=0,0,255/
056ba5b74ec44c8a8f6be056212c54fe
&OBST XB=643.45,643.45,24.65,28.05,-5.85,-3.05 RGB=0,0,255/
28321bb91a674ba8a6902bfc5bfa0496
&OBST XB=640.9,647.7,24.65,25.5,-5.85,-3.05 RGB=0,0,255/
dfbfedb0831144c1a5fac73f0f99daa9
&OBST XB=639.2,640.9,24.65,25.5,-5.85,-3.05 RGB=0,0,255/
8237308843a2414694974e6c3981c0e3
&OBST XB=644.3,645.15,28.9,39.1,-5.85,-3.05 RGB=0,0,255/
d370e9bf31fa458bbe82fe95ceab8873
&OBST XB=644.3,645.15,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
c32102d9f62a4e4bb222e92cf2d91767
&OBST XB=645.15,647.7,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
b6a9c333e7854165b532f06407e14636
&OBST XB=647.7,650.25,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
53c5a2ff8f3e4b9baedebf8c4bdab2f2
&OBST XB=650.25,650.25,35.7,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=640.9,641.75,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=641.75,642.6,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=642.6,643.45,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=643.45,644.3,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=644.3,645.15,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=645.15,646,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646,646.85,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646.85,647.7,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=647.7,648.55,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,649.4,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,650.25,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
c97078b7385e425aa0557d59c9127d21
&OBST XB=639.2,640.9,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
af1915cd44fa4b8087943bc77d999da5
&OBST XB=644.3,644.3,39.95,43.35,-5.85,-3.05 RGB=0,0,255/
84124f0bc50e4d2bb7362546c25cae3b
&OBST XB=644.3,650.25,40.8,40.8,-5.85,-3.05 RGB=0,0,255/
66690baea5434186aaef0a805b26de72
&OBST XB=639.2,639.2,44.2,46.75,-5.85,-3.05 RGB=0,0,255/
7e0de072d17843c59ff3dd7be67eff76
&OBST XB=639.2,640.05,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
46deb3ab3b2e46f28353a664831c9f70
&OBST XB=640.05,645.15,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
a1e84919ffd04c0a9fa6969a78aac004
&OBST XB=645.15,646,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
08a8f8728cb44f56994a00391cd0029d
&OBST XB=623.05,623.9,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
17c0c89a32e94c93bdca437f1823e4da
&OBST XB=595.85,600.95,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
88f223e3e1874ef8bd292bf04807060c
&OBST XB=583.1,594.15,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
a6cb8303ea1849fb8946be52cbf34ddb
&OBST XB=595,600.1,49.3,49.3,-5.85,-3.05 RGB=0,0,255/
1c644a3f517f4377942786e3ece163d9
&OBST XB=600.1,600.95,49.3,50.15,-5.85,-3.05 RGB=0,0,255/
d9e32eb4cff749f2b547d8fca134ff5f
&OBST XB=583.95,599.25,53.55,53.55,-5.85,-3.05 RGB=0,0,255/
6151a0cf56bc49ea9de7014e76bf1d49
&OBST XB=583.95,590.75,56.95,56.95,-5.85,-3.05 RGB=0,0,255/
695b7fff3f344bacb1b8f3080601010c
&OBST XB=593.3,595.85,56.95,56.95,-5.85,-3.05 RGB=0,0,255/
863d2127d05f4715ab33dac69aee4e49
&OBST XB=598.4,599.25,56.95,56.95,-5.85,-3.05 RGB=0,0,255/
7827962f9fc543ba9d7dfd41eb70264f
&OBST XB=583.95,599.25,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
081b474ff83a4a26bfd9e417287112c2
&OBST XB=599.25,600.1,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
cde4f0318ce44e178bb3b07cf7014d86
&OBST XB=583.95,599.25,63.75,64.6,-5.85,-3.05 RGB=0,0,255/
946f034d48c148d49718d1aa24466de0
&OBST XB=599.25,600.1,63.75,64.6,-5.85,-3.05 RGB=0,0,255/
c654c0651a58489e887236ccac0f6b66
&OBST XB=583.95,584.8,67.15,68,-5.85,-3.05 RGB=0,0,255/
ec4b6d0db36a42169c2e43da6325a8ff
&OBST XB=585.65,599.25,67.15,68,-5.85,-3.05 RGB=0,0,255/
8a32793aa2ff44aeb118d77cf0f55e90
&OBST XB=599.25,600.1,67.15,68,-5.85,-3.05 RGB=0,0,255/
60d75cb3ca884b1696d1a8bda367a506
&OBST XB=613.7,614.55,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
2b7e1402d8464b4d86dcbe39f855f950
&OBST XB=613.7,614.55,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
3f0f6825342343558c35b04bc9d3c3d0
&OBST XB=620.5,620.5,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
63f649ba04bf4bb283a7d1241650c214
&OBST XB=600.1,600.1,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
e167d110a7ce4678aa8daa9aec69dec0
&OBST XB=603.5,604.35,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
69304b22405546ddbd0825762c25522c
&OBST XB=606.9,607.75,47.6,48.45,-5.85,-3.05 RGB=0,0,255/
74bd5d84c4a4457b8e1d218645df05d5
&OBST XB=600.1,600.1,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
210691c1e52945d3b84e9a7df826805a
&OBST XB=606.9,606.9,55.25,56.1,-5.85,-3.05 RGB=0,0,255/
01cf4eabd3784667bd9ca376d7f2917e
&OBST XB=606.9,606.9,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
346264559a3b43a59f857f7170d8bf40
&OBST XB=606.9,606.9,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
ba4ce0229e5448008510b1eb76ef1784
&OBST XB=606.9,632.4,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
6c2a35e0af484c4eb043b061c80a8001
&OBST XB=632.4,632.4,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
3e4eab5d65344f1d8ea46d80a809b0f5
&OBST XB=624.75,625.6,61.2,61.2,-5.85,-3.05 RGB=0,0,255/
2e5abc7a84aa486a8d591ddbaea4d552
&OBST XB=624.75,625.6,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
939f2a59265d48289e086890bbf54a95
&OBST XB=618.8,619.65,61.2,61.2,-5.85,-3.05 RGB=0,0,255/
66d94fcea9104e6faa925b7f965a1273
&OBST XB=618.8,618.8,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
d0813723c36d4165a09a39b5e67adc42
&OBST XB=612.85,612.85,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
6bd4b6c6728147d58d5eb8bfcfa3a989
&OBST XB=612.85,612.85,55.25,56.1,-5.85,-3.05 RGB=0,0,255/
6326812d74a24a2cbcaa1e143570a2ad
&OBST XB=612.85,612.85,54.4,55.25,-5.85,-3.05 RGB=0,0,255/
e26fc1c722e9437a8f46806370d0e32d
&OBST XB=618.8,618.8,54.4,56.1,-5.85,-3.05 RGB=0,0,255/
7ab1d67a463447bba0f2df2ac7b05ea3
&OBST XB=624.75,625.6,54.4,56.1,-5.85,-3.05 RGB=0,0,255/
b000035dac654925b078f2d5898db979
&OBST XB=632.4,632.4,55.25,56.1,-5.85,-3.05 RGB=0,0,255/
505700092ac944c38886a6d2b78720fc
&OBST XB=613.7,614.55,26.35,27.2,-5.85,-3.05 RGB=0,0,255/
2c8117fd58f7431bbaa5abf16e3e08d4
&OBST XB=613.7,614.55,31.45,32.3,-5.85,-3.05 RGB=0,0,255/
bbe8f675ddbd4141a5514440b028d6cf
&OBST XB=613.7,614.55,21.25,22.95,-5.85,-3.05 RGB=0,0,255/
7d003f1ce68b495e9108633281764451
&OBST XB=620.5,620.5,21.25,22.95,-5.85,-3.05 RGB=0,0,255/
1c0718dfbb744abe8a1ee0b09325cb19
&OBST XB=620.5,620.5,26.35,27.2,-5.85,-3.05 RGB=0,0,255/
d5568f1fbc3f4802a0427299e098262a
&OBST XB=620.5,620.5,31.45,32.3,-5.85,-3.05 RGB=0,0,255/
4e3817b295824c48901052e0a1ff24f4
&OBST XB=626.45,626.45,31.45,32.3,-5.85,-3.05 RGB=0,0,255/
9f30b6a4831b47d5b3761257cad9b24e
&OBST XB=632.4,632.4,31.45,32.3,-5.85,-3.05 RGB=0,0,255/
29f6c51b7cc14376a20fb65cfffcbdb7
&OBST XB=632.4,632.4,26.35,27.2,-5.85,-3.05 RGB=0,0,255/
b299a6c1a4454fa8b0692b492ed191b0
&OBST XB=626.45,626.45,21.25,22.95,-5.85,-3.05 RGB=0,0,255/
887ccf3845a345aa8080af802227bc4f
&OBST XB=632.4,632.4,21.25,22.95,-5.85,-3.05 RGB=0,0,255/
9dccfd65b7e74db48c6550166900f416
&OBST XB=647.7,649.4,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
64008750996643eca3743159a3849b7a
&OBST XB=653.65,653.65,18.7,22.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,650.25,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,651.1,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=652.8,653.65,18.7,18.7,-5.85,-3.05 RGB=0,0,255/
6f8f4f2e89a844f4baec545ed18ccf4f
&OBST XB=653.65,653.65,26.35,28.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,649.4,18.7,28.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,653.65,28.05,28.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,650.25,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,651.1,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=652.8,653.65,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
31d50ed160fd4070aacd678b387de9d9
&OBST XB=653.65,655.35,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
a418ac340a46493f98d5997b7aacfe1b
&OBST XB=655.35,656.2,26.35,35.7,-5.85,-3.05 RGB=0,0,255/
2af9efd424a14ea3a1318b0b577ff69b
&OBST XB=651.95,655.35,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
0f9e98543b2e4e10bb122e25fe34f760
&OBST XB=650.25,650.25,28.9,34,-5.85,-3.05 RGB=0,0,255/
&OBST XB=652.8,653.65,28.9,34,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,651.1,34,34,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,34,34,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,34,34,-5.85,-3.05 RGB=0,0,255/
b6f07bcf789c48e29e9496811c99bfa1
&OBST XB=649.4,655.35,21.25,22.1,-5.85,-3.05 RGB=0,0,255/
1909a1a0570449b9b747c97325a5fcf8
&OBST XB=649.4,649.4,43.35,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646,646.85,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646.85,647.7,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=647.7,648.55,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,649.4,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
ac931170b1cc425b81da681373ca7357
&OBST XB=652.8,652.8,43.35,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
c96b65f294824f2eba13e33fd94256ab
&OBST XB=650.25,651.1,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
6735493be24e4932b9a07e001cbdeed0
&OBST XB=651.95,653.65,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
7d707c0c71ff439daa54abe0280e3c48
&OBST XB=652.8,653.65,35.7,43.35,-5.85,-3.05 RGB=0,0,255/
0eff198447d540eabc2907900d6fc5f3
&OBST XB=653.65,663,43.35,43.35,-5.85,-3.05 RGB=0,0,255/
3d29ac6078654cc78ce9639bd45ddc09
&OBST XB=663,664.7,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
700c8bee21784813b3de382d06cd0679
&OBST XB=662.15,664.7,41.65,42.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=663.85,664.7,42.5,43.35,-5.85,-3.05 RGB=0,0,255/
cdec1c05ec1644c89c1fe866cc9430e9
&OBST XB=653.65,660.45,41.65,42.5,-5.85,-3.05 RGB=0,0,255/
c7ddaaefe9c94555b9d8236b209596e8
&OBST XB=660.45,662.15,41.65,42.5,-5.85,-3.05 RGB=0,0,255/
60ae969fa8c444c98899288e7cc7cdbe
&OBST XB=660.45,660.45,35.7,41.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=660.45,661.3,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,663,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
6a3d85653be840638aba4434a0d218e9
&OBST XB=663,664.7,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
88cc240e349a48a0b9ecc0ee09959fbb
&OBST XB=663.85,664.7,35.7,41.65,-5.85,-3.05 RGB=0,0,255/
337fa0a462c8441286f71a8a7f42c6f8
&OBST XB=663,663.85,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
b4b9993996744a6591de33678b3ce153
&OBST XB=658.75,659.6,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
dfe820eccc4e46c3b3f09299fbec30de
&OBST XB=613.7,614.55,14.45,15.3,-5.85,-3.05 RGB=0,0,255/
26ff51d88d8a40cda518c3db0bbabed3
&OBST XB=620.5,620.5,14.45,15.3,-5.85,-3.05 RGB=0,0,255/
59e166c5fe374e968dfb276ad7371f61
&OBST XB=626.45,626.45,14.45,15.3,-5.85,-3.05 RGB=0,0,255/
f952ab5a3ea44f35b05d28b680406ef5
&OBST XB=632.4,632.4,14.45,15.3,-5.85,-3.05 RGB=0,0,255/
4bc11f49a9384dacb43adf4d0e6c6494
&OBST XB=656.2,658.75,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=658.75,658.75,14.45,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,657.05,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.05,657.9,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
8aaf0bce4797485aa807004e478a93e4
&OBST XB=658.75,660.45,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
d6597c43035c4897901a15c1e9734dd8
&OBST XB=663,664.7,32.3,32.3,-5.85,-3.05 RGB=0,0,255/
ecf8b2e58655444eb86e50dd5e9bc127
&OBST XB=663,664.7,28.05,28.9,-5.85,-3.05 RGB=0,0,255/
2fa4bb6aee1b40b8b3eb5d42b94dbc38
&OBST XB=663,664.7,24.65,25.5,-5.85,-3.05 RGB=0,0,255/
146471d8c3fb4724930ed1c325b21f1a
&OBST XB=656.2,658.75,24.65,24.65,-5.85,-3.05 RGB=0,0,255/
bb912448c4e0406da193bd13aef654a1
&OBST XB=656.2,658.75,22.95,22.95,-5.85,-3.05 RGB=0,0,255/
e6bb99e2b88f45c0bcd5efea43d98704
&OBST XB=663,664.7,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
d3e5db7dd9074ae5a6eb601b544d9693
&OBST XB=663,664.7,17.85,17.85,-5.85,-3.05 RGB=0,0,255/
573d23e78274453488cf282a087e75cb
&OBST XB=658.75,663,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
300d9f78df514571bb460f186f1debe7
&OBST XB=663,664.7,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
29a66b5b424a43dcb40239a2c8dbc77b
&OBST XB=663,663,11.05,13.6,-5.85,-3.05 RGB=0,0,255/
e3d03b39f13643fd81eb141469f613c7
&OBST XB=662.15,663.85,10.2,11.05,-5.85,-3.05 RGB=0,0,255/
39ec004a70ca4f8a9de8220790f412b9
&OBST XB=662.15,662.15,8.5,10.2,-5.85,-3.05 RGB=0,0,255/
27ab64ed362f459d99ff04ee04cd2ec0
&OBST XB=663.85,664.7,10.2,11.05,-5.85,-3.05 RGB=0,0,255/
e57ff8441f3849efb0b6842afdf199f0
&OBST XB=667.25,667.25,10.2,11.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=663.85,664.7,11.05,11.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=664.7,665.55,11.05,11.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=665.55,666.4,11.05,11.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=666.4,667.25,11.05,11.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=667.25,667.25,8.5,10.2,-3.98333333333333,-3.05 RGB=0,0,255/
9bca423a62ee42f0944de0329bf9d075
&OBST XB=669.8,669.8,10.2,12.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=667.25,668.1,10.2,10.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=668.1,668.95,10.2,10.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=668.95,669.8,10.2,10.2,-5.85,-3.05 RGB=0,0,255/
786b966e6d0843ab89cdada0670d90e2
&OBST XB=670.65,671.5,8.5,8.5,-5.85,-3.05 RGB=0,0,255/
3dd4da230abb4fb583d96f7a0edc9f7a
&OBST XB=670.65,671.5,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
d0a86bff4bf649749cf1cfb5a35149c7
&OBST XB=676.6,677.45,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
03f9d1ad9392452888c45a69c4943dcb
&OBST XB=683.4,683.4,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
5f94c96ef4324baa86368160515f306f
&OBST XB=689.35,689.35,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
5135620ead9a42ca9695ba65ecbb35a9
&OBST XB=689.35,689.35,23.8,25.5,-5.85,-3.05 RGB=0,0,255/
b3753323dbfe47aca5a38ef5bc83be4c
&OBST XB=689.35,689.35,8.5,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=670.65,671.5,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=671.5,672.35,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=672.35,673.2,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=673.2,674.05,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=674.05,674.9,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=674.9,675.75,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=675.75,676.6,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=676.6,677.45,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=677.45,678.3,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=678.3,679.15,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=679.15,680,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=680,680.85,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=680.85,681.7,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=681.7,682.55,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=682.55,683.4,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=683.4,684.25,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=684.25,685.1,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.1,685.95,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.95,686.8,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=686.8,687.65,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=687.65,688.5,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=688.5,689.35,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
a3f597d2aac94ed5873782d9e4e96297
&OBST XB=685.1,685.1,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.1,685.95,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
1e0aba9f10a04f7089c891243685211b
&OBST XB=686.8,687.65,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
8921ce499ee24b8f831684c4631bd4e4
&OBST XB=686.8,686.8,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
db52d0b6f963409181fdadc4eccaad1c
&OBST XB=685.95,686.8,22.95,23.8,-5.85,-3.05 RGB=0,0,255/
c86a7be782df4811977b288757f57333
&OBST XB=688.5,689.35,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
dcb78a8d324445ef92a7f9b6608b43f1
&OBST XB=676.6,677.45,17,17.85,-5.85,-3.05 RGB=0,0,255/
090fd4b3e2214c40bcda236a2fbcefdc
&OBST XB=683.4,683.4,17,17.85,-5.85,-3.05 RGB=0,0,255/
abbc47283f724448aa642ee0a7e21133
&OBST XB=701.25,702.1,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
38f7509881674abd8fb5eada7f4c7815
&OBST XB=696.15,697.85,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
d9b3c6dd4278416d95367c8a3fb06279
&OBST XB=696.15,697.85,33.15,34,-5.85,-3.05 RGB=0,0,255/
011b0eba08b848cf9d62a3f269fe3b2e
&OBST XB=696.15,697.85,29.75,29.75,-5.85,-3.05 RGB=0,0,255/
b82faa574fcc4ec285153abb0d12f499
&OBST XB=696.15,697.85,25.5,26.35,-5.85,-3.05 RGB=0,0,255/
113c688755cc4eeaabac9c19261a248d
&OBST XB=696.15,697.85,22.1,22.95,-5.85,-3.05 RGB=0,0,255/
4bc66fa2d6b74bd28014a7401cc6ca87
&OBST XB=696.15,697.85,18.7,19.55,-5.85,-3.05 RGB=0,0,255/
8af5c189e69e478f8b95d4ba974eb634
&OBST XB=689.35,694.45,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
8d47f3226f094d8a89dcce805c4b1eb1
&OBST XB=696.15,696.15,8.5,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=689.35,690.2,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=690.2,691.05,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=691.05,691.9,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=691.9,692.75,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=692.75,693.6,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=693.6,694.45,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=694.45,695.3,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=695.3,696.15,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
4b92674a1b4840bba84f2fdf10fced1e
&OBST XB=686.8,686.8,6.8,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=686.8,687.65,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=687.65,688.5,9.35,9.35,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=688.5,689.35,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
6f2e2c7e0bdb48e68dccc4909d385301
&OBST XB=676.6,677.45,9.35,10.2,-5.85,-3.05 RGB=0,0,255/
c8d6a86730b747c280174a8f5f2522d5
&OBST XB=683.4,683.4,9.35,10.2,-5.85,-3.05 RGB=0,0,255/
e721bd35eea64d24b9be2d5628c15312
&OBST XB=683.4,683.4,6.8,7.65,-5.85,-3.05 RGB=0,0,255/
bd6cab1ebd994d16a60e403cd970a01a
&OBST XB=676.6,677.45,6.8,7.65,-5.85,-3.05 RGB=0,0,255/
7724cb27c29e4ae088d0e052d11d5e6f
&OBST XB=694.45,696.15,11.9,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=697.85,701.25,11.9,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=694.45,701.25,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=701.25,702.1,11.9,15.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=696.15,696.15,9.35,10.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=696.15,696.15,10.2,11.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=696.15,696.15,11.05,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=694.45,694.45,11.9,12.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=694.45,694.45,12.75,13.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=694.45,694.45,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=694.45,694.45,14.45,15.3,-5.85,-3.05 RGB=0,0,255/
e400145438bd4724b1aad0259e4481bb
&OBST XB=696.15,697.85,11.05,11.9,-5.85,-3.05 RGB=0,0,255/
5097407961984427aaeae4905a6e18f5
&OBST XB=696.15,697.85,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
fbe439f8d9854594a599cca86527b155
&OBST XB=701.25,702.1,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
634cbaa5e06443adaea62af463bd7533
&OBST XB=702.1,704.65,11.9,11.9,-5.85,-3.05 RGB=0,0,255/
a3e4b4277399472195436d10d8508616
&OBST XB=704.65,704.65,11.9,34,-5.85,-3.05 RGB=0,0,255/
540ab9ba0d0e45a59c4c2e3762d8ac92
&OBST XB=704.65,707.2,33.15,34,-5.85,-3.05 RGB=0,0,255/
82f56390f116420881ac01da472eb327
&OBST XB=701.25,702.1,20.4,22.1,-5.85,-3.05 RGB=0,0,255/
a5a1209fc9e64e6498ac9c81716034b8
&OBST XB=701.25,704.65,20.4,20.4,-5.85,-3.05 RGB=0,0,255/
580efb91a47f4c6cb8dc5ad878f3000a
&OBST XB=702.1,704.65,22.1,22.1,-5.85,-3.05 RGB=0,0,255/
1334664d692f4344ac5bdb275cfaa467
&OBST XB=704.65,710.6,19.55,19.55,-5.85,-3.05 RGB=0,0,255/
de829be11d5e4000859c230f50847df1
&OBST XB=706.35,707.2,11.05,11.05,-5.85,-3.05 RGB=0,0,255/
a5558cd356234c86831856722283296a
&OBST XB=707.2,707.2,10.2,14.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,14.45,14.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,14.45,14.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,14.45,14.45,-5.85,-3.05 RGB=0,0,255/
db145a22bc624d00b064f240d455259b
&OBST XB=704.65,708.05,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
5fd3abccaa77447495cc72e2c0efeccc
&OBST XB=708.05,708.9,4.25,8.5,-5.85,-3.05 RGB=0,0,255/
2afc4537ebc147d097fc7a49c0b2dac2
&OBST XB=707.2,710.6,8.5,9.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,9.35,16.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,710.6,16.15,17,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,706.35,17,19.55,-5.85,-3.05 RGB=0,0,255/
da7cc14749c94da28ca82e71a8b56f81
&OBST XB=710.6,710.6,16.15,19.55,-5.85,-3.05 RGB=0,0,255/
4fe2c7d6632a4d778ec1f5b89bae49fe
&OBST XB=710.6,710.6,19.55,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,705.5,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=705.5,706.35,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,26.35,26.35,-5.85,-3.05 RGB=0,0,255/
c499f90f32ca4c24ac387535b7156767
&OBST XB=706.35,706.35,23.8,26.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
af72304e0b414ec197232f7fb4be188a
&OBST XB=709.75,710.6,26.35,31.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,707.2,26.35,31.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,710.6,31.45,32.3,-5.85,-3.05 RGB=0,0,255/
372bf2fd0def48669220ba3deaf1e361
&OBST XB=708.9,712.3,33.15,34,-5.85,-3.05 RGB=0,0,255/
53e3c925c4c143d4a85ba44583decec5
&OBST XB=712.3,713.15,5.1,34,-5.85,-3.05 RGB=0,0,255/
8068a24d2cbd42a0b03d15cb97e1976b
&OBST XB=710.6,711.45,11.05,11.05,-5.85,-3.05 RGB=0,0,255/
f324dcf1e3b4474f99ea930d85a5523a
&OBST XB=670.65,671.5,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
c3a10e696264406ea540994137fedf05
&OBST XB=663.85,664.7,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
3f630a1f11ee490888f00f74c2ffce07
&OBST XB=676.6,677.45,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
5186edf49ce14cfb87f0c9012ecc4c56
&OBST XB=670.65,671.5,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
12d14c06f15f4d23899eabab1963b62f
&OBST XB=670.65,671.5,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
2614453aa7b04274a648cd925c60b3c1
&OBST XB=676.6,677.45,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
f4ae7df8bebf495199ace8423015481d
&OBST XB=676.6,677.45,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
0c63688da07e4926913e985f990c3788
&OBST XB=683.4,683.4,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
15211ca01d7c40eba9212388f991c516
&OBST XB=683.4,683.4,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
f79744c254be4277a0392ba455038cfd
&OBST XB=683.4,683.4,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
fa0514c366cc4ac39959f8bae516b3e0
&OBST XB=689.35,689.35,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
5726edae5b8d47088c2d241a29317e63
&OBST XB=689.35,689.35,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
f63f2628aaea485d8fd7dbbed50239c8
&OBST XB=689.35,689.35,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
9a0da0e3521346438535ce89bc7decf0
&OBST XB=652.8,657.9,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,43.35,46.75,-5.85,-3.05 RGB=0,0,255/
afa03e2f06e347aaa0124585d94ee633
&OBST XB=639.2,640.9,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
9426fa5e2cfb4108af99460089f6aec3
&OBST XB=639.2,640.9,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
b9e7ea35dc7f4c2891c0cbe1cb57bf45
&OBST XB=639.2,640.9,31.45,32.3,-5.85,-3.05 RGB=0,0,255/
2ba20d95c8fe4eac8b13057b6f38b10d
&OBST XB=676.6,677.45,23.8,25.5,-5.85,-3.05 RGB=0,0,255/
4605d908a8e747d9a8ba52091138dd7e
&OBST XB=683.4,683.4,23.8,25.5,-5.85,-3.05 RGB=0,0,255/
3aebffda092e44de846e0397bce26fde
&OBST XB=701.25,701.25,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=696.15,697,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=697,697.85,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=697.85,698.7,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=698.7,699.55,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=699.55,700.4,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=700.4,701.25,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
72e0a4aa5cde45f080ffe0c80ca8553c
&OBST XB=696.15,696.15,41.65,46.75,-5.85,-3.05 RGB=0,0,255/
8fc55624acab42cf890cab5a807e55df
&OBST XB=696.15,697.85,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
b59a2d994cc3489294e1976ec45c0242
&OBST XB=697.85,708.05,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
bb9c2eedb1c64f5da3a4c6558805590e
&OBST XB=707.2,707.2,41.65,43.35,-5.85,-3.05 RGB=0,0,255/
521d0c7d96db4ca18499a016b66f7988
&OBST XB=707.2,707.2,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
ec4694298f404a868e3842f6ebbfaa40
&OBST XB=701.25,702.1,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
2ea7a3921e6b45deae692e0fcc45eb5b
&OBST XB=701.25,702.1,41.65,43.35,-5.85,-3.05 RGB=0,0,255/
0872b74bd34f40c9b4a0737e660587ab
&OBST XB=709.75,710.6,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
72a034e9a2bf4033b527251700a9ae9b
&OBST XB=708.9,719.95,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
d28288f2d4514c45b8d57afdc323b4ce
&OBST XB=719.95,721.65,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
1fadfb032ca94faab8f2dded48d6a269
&OBST XB=710.6,720.8,39.95,39.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=720.8,721.65,39.95,40.8,-5.85,-3.05 RGB=0,0,255/
2d710d0c47a84040ada3388d9f1a7128
&OBST XB=709.75,710.6,34,40.8,-5.85,-3.05 RGB=0,0,255/
9295edbe45b34d619a4b21dedea92855
&OBST XB=719.95,721.65,33.15,34,-5.85,-3.05 RGB=0,0,255/
74e61e54ce3e4a83962e654e50b46b31
&OBST XB=719.95,721.65,29.75,29.75,-5.85,-3.05 RGB=0,0,255/
620a860c959145b280665f6951242eec
&OBST XB=719.95,721.65,25.5,26.35,-5.85,-3.05 RGB=0,0,255/
b1844a3fb73041d19fd7563c95584320
&OBST XB=719.95,721.65,22.1,22.95,-5.85,-3.05 RGB=0,0,255/
ee12057516b841f9b68ae92313063356
&OBST XB=719.95,721.65,18.7,19.55,-5.85,-3.05 RGB=0,0,255/
0cac9b4d429747ada12d316156c770f5
&OBST XB=719.95,721.65,15.3,15.3,-5.85,-3.05 RGB=0,0,255/
54d02b3669c34ee58ba8362b165691d9
&OBST XB=719.95,721.65,11.9,11.9,-5.85,-3.05 RGB=0,0,255/
c3c85a30780b4bdc9848cc4a5eef07e4
&OBST XB=718.25,720.8,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
d57f6ce11e064fa0a250b4ee0b9e1804
&OBST XB=720.8,721.65,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
979af706534f40ef939f5d921392b432
&OBST XB=724.2,725.05,5.95,8.5,-5.85,-3.05 RGB=0,0,255/
a8613420f06b49288d886385753e62a7
&OBST XB=725.05,725.9,8.5,8.5,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=725.9,727.6,8.5,8.5,-5.85,-3.05 RGB=0,0,255/
4c69f7d6e8254ad7a1476c291fcc8fef
&OBST XB=727.6,728.45,5.95,8.5,-5.85,-3.05 RGB=0,0,255/
59920c0e44574dbb9929ffd88cf0c605
&OBST XB=746.3,746.3,5.95,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=727.6,727.6,8.5,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=727.6,728.45,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=728.45,729.3,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=729.3,730.15,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=730.15,731,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=731,731.85,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=731.85,732.7,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=732.7,733.55,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=733.55,734.4,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=734.4,735.25,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=735.25,736.1,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=736.1,736.95,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=736.95,737.8,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=737.8,738.65,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=738.65,739.5,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=739.5,740.35,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=740.35,741.2,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=741.2,742.05,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.05,742.9,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.9,743.75,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=743.75,744.6,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=744.6,745.45,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=745.45,746.3,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
b635a70a299b4461b8e744cc7434e156
&OBST XB=727.6,728.45,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
c4ea63a2c3ac43cfabf926e516e51f6c
&OBST XB=729.3,731,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
7e289c29f7374bb5a6da43165127c9fa
&OBST XB=730.15,730.15,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
fb0d3e3412b442ed881767ad99318645
&OBST XB=731.85,731.85,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
1fd1ccf434c24c5fb25ef9dc4abeac3f
&OBST XB=701.25,701.25,39.1,40.8,-5.85,-3.05 RGB=0,0,255/
0238e8266ba9423a9fa1450f26d53734
&OBST XB=720.8,721.65,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
83a88539c88542fdb9f6433345096118
&OBST XB=720.8,721.65,41.65,43.35,-5.85,-3.05 RGB=0,0,255/
de3154b0c6bc47a7b83d8604dbd4236c
&OBST XB=727.6,727.6,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
ade6d45480d94375837031fe4e3114ce
&OBST XB=727.6,727.6,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
b2a9ac3416574d938b6261a86b9c92d2
&OBST XB=727.6,727.6,35.7,36.55,-5.85,-3.05 RGB=0,0,255/
3135f5d4e3da45c9a0aab94c323f97f7
&OBST XB=727.6,727.6,23.8,24.65,-5.85,-3.05 RGB=0,0,255/
61e0a2a408b44b768c8283c2898d90c4
&OBST XB=727.6,727.6,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
ca643f3ac9b941878dff705787bcc13e
&OBST XB=733.55,734.4,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
f5c34f47e2f541319872d5febcefb431
&OBST XB=733.55,734.4,23.8,24.65,-5.85,-3.05 RGB=0,0,255/
2e6c96e5049f45808be1f81bdddf7d8b
&OBST XB=739.5,740.35,23.8,24.65,-5.85,-3.05 RGB=0,0,255/
e84152101206407a82e160191320eb1d
&OBST XB=739.5,740.35,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
706b867041a540d3a37c9ad8384ce185
&OBST XB=746.3,746.3,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
9a3fbc94aeb74494acdefbf035201561
&OBST XB=746.3,746.3,23.8,24.65,-5.85,-3.05 RGB=0,0,255/
47b78295355043a59307004079a961bc
&OBST XB=746.3,748,8.5,8.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=748,749.7,8.5,8.5,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=749.7,749.7,5.95,8.5,-5.85,-3.05 RGB=0,0,255/
e8b06ed982404712b027720900c465ba
&OBST XB=750.55,750.55,5.95,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=749.7,749.7,8.5,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=749.7,750.55,11.9,11.9,-5.85,-3.05 RGB=0,0,255/
88c156fc3d48461d96c82b84f6e1d388
&OBST XB=754.8,761.6,3.4,3.4,-5.85,-3.05 RGB=0,0,255/
5e2ed04e0ae44db1a06efd26644e681b
&OBST XB=752.25,753.1,5.95,12.75,-5.85,-3.05 RGB=0,0,255/
7f53675665ec40518a5a912f16264a2d
&OBST XB=752.25,753.95,12.75,13.6,-5.85,-3.05 RGB=0,0,255/
de709c5f60fa4be18b3cdbaf395e73c8
&OBST XB=758.2,758.2,12.75,37.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=753.95,754.8,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=754.8,755.65,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=755.65,756.5,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=756.5,757.35,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=757.35,758.2,12.75,12.75,-5.85,-3.05 RGB=0,0,255/
b12de89e0fe6478b895e3be8fabafde4
&OBST XB=758.2,763.3,36.55,37.4,-5.85,-3.05 RGB=0,0,255/
54afd4953e734bf4ab56a5e3567031fb
&OBST XB=763.3,764.15,31.45,37.4,-5.85,-3.05 RGB=0,0,255/
dd904970a2dc4cb3951f50f48132e0f4
&OBST XB=758.2,761.6,30.6,31.45,-5.85,-3.05 RGB=0,0,255/
cd0ad8806bc548cbae12a1e63a565281
&OBST XB=765.85,776.9,38.25,39.95,-5.85,-3.05 RGB=0,0,255/
761a74b7c4214548b298ef69a5d61920
&OBST XB=769.25,769.25,37.4,38.25,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=769.25,776.9,32.3,33.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,769.25,33.15,37.4,-5.85,-3.05 RGB=0,0,255/
ebe8938bf2f34b0a90625f8e6a5972b8
&OBST XB=770.95,770.95,23.8,32.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.9,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
414806e4184643d3b9bd5eca0501bf02
&OBST XB=775.2,776.05,23.8,32.3,-5.85,-3.05 RGB=0,0,255/
20b32b3619284b44a4be9612bea34072
&OBST XB=769.25,769.25,2.55,31.45,-5.85,-3.05 RGB=0,0,255/
f0788ca3efee4d98a3da5376c3daf306
&OBST XB=769.25,775.2,3.4,3.4,-5.85,-3.05 RGB=0,0,255/
3cc830982dda49698e4c5071a7a85d07
&OBST XB=769.25,776.9,10.2,10.2,-5.85,-3.05 RGB=0,0,255/
da357299d0b54ac0bfa68991e4a0112f
&OBST XB=775.2,776.05,5.95,10.2,-5.85,-3.05 RGB=0,0,255/
05697db42c1c4352a01a6bc14832223a
&OBST XB=761.6,762.45,3.4,4.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,3.4,4.25,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=763.3,765,3.4,4.25,-5.85,-3.05 RGB=0,0,255/
be9dc7799aa747968f1dd13d10a99699
&OBST XB=765,765.85,1.7,6.8,-5.85,-3.05 RGB=0,0,255/
7d536ea3c6a2459293b8e8d8202477a8
&OBST XB=763.3,765,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
212139f9b2a44a0c892dd917b57433c2
&OBST XB=765.85,766.7,5.95,6.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,8.5,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,766.7,6.8,11.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,766.7,11.9,12.75,-5.85,-3.05 RGB=0,0,255/
41f0c347e0aa4664884cfa606c906074
&OBST XB=763.3,764.15,7.65,8.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,6.8,7.65,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
0b9d611de00246bba6d68b0d07e8fc3a
&OBST XB=761.6,764.15,8.5,9.35,-5.85,-3.05 RGB=0,0,255/
1cf74ae4aa9749a9937c69dd6d7c55d2
&OBST XB=753.1,753.95,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
2cc77b3ae95d487ba42132264ad32612
&OBST XB=753.95,761.6,9.35,9.35,-5.85,-3.05 RGB=0,0,255/
0dfa03a95c6345838aa64a1a8f4a3dc3
&OBST XB=760.75,761.6,8.5,30.6,-5.85,-3.05 RGB=0,0,255/
679a40d5637c44dcbfa9a87a054438a7
&OBST XB=761.6,767.55,30.6,31.45,-5.85,-3.05 RGB=0,0,255/
e69d793ede144a5584aa6ce4c294a590
&OBST XB=764.15,765,28.9,29.75,-5.85,-3.05 RGB=0,0,255/
70e1010a4eec4f87bb802c9ca8cdd52d
&OBST XB=764.15,764.15,23.8,28.9,-5.85,-3.05 RGB=0,0,255/
25b36861d1734f85906e2271f255ad1a
&OBST XB=761.6,769.25,21.25,21.25,-5.85,-3.05 RGB=0,0,255/
3b36f4ff0d6d4fdfab177245009e5bcc
&OBST XB=763.3,763.3,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,21.25,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765,765.85,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
d9dd8f7740f044a0ac1cf28b81d1ab4c
&OBST XB=766.7,766.7,23.8,29.75,-5.85,-3.05 RGB=0,0,255/
ff10c804477745318ae6f14bbcc135b3
&OBST XB=758.2,761.6,17.85,18.7,-5.85,-3.05 RGB=0,0,255/
94b6958571d84b5799a10a03b53a5757
&OBST XB=758.2,761.6,19.55,20.4,-5.85,-3.05 RGB=0,0,255/
fbde3161d16641e29eed7171ff8bd2e1
&OBST XB=752.25,753.95,19.55,20.4,-5.85,-3.05 RGB=0,0,255/
f446d7193aad4bcd9926d7bf61ccaba1
&OBST XB=753.1,754.8,16.15,17,-5.85,-3.05 RGB=0,0,255/
450c2dedea8249e49b51378a24dd27c9
&OBST XB=752.25,753.95,23.8,23.8,-5.85,-3.05 RGB=0,0,255/
717e6863e1b14456b6d8dd9da833588b
&OBST XB=752.25,753.95,27.2,28.05,-5.85,-3.05 RGB=0,0,255/
eeb56762bfad4646a7d6ffa340cc538f
&OBST XB=753.1,754.8,30.6,31.45,-5.85,-3.05 RGB=0,0,255/
49746eee29b94efba64fcbb9ae51bd2e
&OBST XB=753.1,754.8,34,34.85,-5.85,-3.05 RGB=0,0,255/
37bc448a25344a4d878c210e17f50035
&OBST XB=757.35,758.2,34,34.85,-5.85,-3.05 RGB=0,0,255/
7e354a24e2ef43c18b7cf76a3e578c55
&OBST XB=752.25,753.95,38.25,39.1,-5.85,-3.05 RGB=0,0,255/
bf3c3b5db33e4169b12b96a6319e41f9
&OBST XB=753.95,759.05,39.1,39.1,-5.85,-3.05 RGB=0,0,255/
175ebe231940449ea49629d5da5dfa7b
&OBST XB=758.2,758.2,39.1,45.9,-5.85,-3.05 RGB=0,0,255/
d12d6678f7d14e90a7ea7724e450b8e4
&OBST XB=758.2,759.05,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
146d34d0ee87458c9395eabfd23ef79b
&OBST XB=759.05,760.75,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
fe1f1579713845eaa3225f5fc44a16b7
&OBST XB=760.75,766.7,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
ade302a15bc24c5f828f65c15428d96b
&OBST XB=758.2,759.05,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
ab508402ee8c41388df68b6a60a526a2
&OBST XB=759.05,760.75,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
277e1f71ad374ef396ce92fbf7555c96
&OBST XB=760.75,765,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
dba0bc584e184e26a7bbc038c48e3450
&OBST XB=764.15,764.15,39.95,42.5,-5.85,-3.05 RGB=0,0,255/
f5b3d742a92042e9b0dfda77d3560cb6
&OBST XB=760.75,765,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
538974b944fb41858586d77c467ac075
&OBST XB=765,766.7,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
359995dbb1d34c36aea20a5132223287
&OBST XB=766.7,766.7,42.5,43.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,765.85,44.2,45.05,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=765.85,765.85,45.05,45.9,-5.85,-3.05 RGB=0,0,255/
d5d076bc5ac0495bb4472ad1899d697c
&OBST XB=768.4,772.65,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,776.9,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
7f3878d0805c4ec4a41c5ae8291352fe
&OBST XB=768.4,768.4,44.2,45.9,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,41.65,44.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,40.8,41.65,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,39.95,40.8,-5.85,-3.05 RGB=0,0,255/
9da498c8ddce4eba8a0e51123c0f4457
&OBST XB=768.4,776.9,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
d13ce13a6f5144b58e7a6eeedefc69b9
&OBST XB=766.7,769.25,19.55,20.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,766.7,20.4,21.25,-5.85,-3.05 RGB=0,0,255/
776b33cb7d394d51bf943d7b7e086356
&OBST XB=761.6,769.25,17,17,-5.85,-3.05 RGB=0,0,255/
a193a92e15164d77ada6cb1a2e58fb14
&OBST XB=763.3,767.55,13.6,14.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,763.3,14.45,17,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,14.45,17,-5.85,-3.05 RGB=0,0,255/
ea70c23af48b49419a1a04f57897f89d
&OBST XB=766.7,769.25,8.5,9.35,-5.85,-3.05 RGB=0,0,255/
b7a5e569ab7140e5b1315b0222530a94
&OBST XB=740.35,740.35,42.5,46.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=740.35,741.2,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=741.2,742.05,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.05,742.9,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
002b29efe7e0474f96b44640128773df
&OBST XB=740.35,746.3,46.75,46.75,-5.85,-3.05 RGB=0,0,255/
2f451381f63549d59be2f02889bc4fd2
&OBST XB=746.3,746.3,42.5,46.75,-5.85,-3.05 RGB=0,0,255/
6ff7f23ebd204587bdd62295da5c6968
&OBST XB=742.9,746.3,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
d7211a8bc32440c7a86095d48feacdd8
&OBST XB=742.9,743.75,42.5,46.75,-5.85,-3.05 RGB=0,0,255/
2ca499efd53442608b72dd9aafe6a961
&OBST XB=742.9,743.75,38.25,42.5,-5.85,-3.05 RGB=0,0,255/
63143bfa271f4547ac893ce9f281be1b
&OBST XB=746.3,746.3,38.25,42.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=740.35,741.2,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=741.2,742.05,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.05,742.9,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.9,743.75,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=743.75,744.6,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=744.6,745.45,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=745.45,746.3,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
d6c650c508c5468c95438d02d7c87298
&OBST XB=740.35,740.35,35.7,42.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=740.35,741.2,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=741.2,742.05,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.05,742.9,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=742.9,743.75,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=743.75,744.6,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=744.6,745.45,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=745.45,746.3,35.7,35.7,-5.85,-3.05 RGB=0,0,255/
325fa4241d1b41edac2d54d1b8f524c2
&OBST XB=746.3,746.3,35.7,36.55,-5.85,-3.05 RGB=0,0,255/
1b2eb8cd20bb4ee590f0c48a27f6fbf1
&OBST XB=741.2,741.2,35.7,38.25,-5.85,-3.05 RGB=0,0,255/
3e401f59bf7f49629d3be872a3df128f
&OBST XB=740.35,741.2,37.4,37.4,-5.85,-3.05 RGB=0,0,255/
212578f8f4164595b5139f92b7e485a5
&OBST XB=739.5,740.35,38.25,38.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=739.5,740.35,40.8,40.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=739.5,739.5,38.25,39.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=739.5,739.5,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=739.5,739.5,39.95,40.8,-5.85,-3.05 RGB=0,0,255/
744df4140c034bf8b6929b14eb3d74b2
&OBST XB=739.5,740.35,39.95,39.95,-5.85,-3.05 RGB=0,0,255/
588a2547afac465b9c0dc6a29361bc07
&OBST XB=733.55,734.4,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
823f3e633fdc42eb9a9ddc9e514a6c0e
&OBST XB=739.5,740.35,45.9,46.75,-5.85,-3.05 RGB=0,0,255/
8188555b08e345bd916ca431e315cdb1
&OBST XB=733.55,734.4,40.8,41.65,-5.85,-3.05 RGB=0,0,255/
802e491856bf4458b216f41732fe541f
&OBST XB=733.55,734.4,35.7,36.55,-5.85,-3.05 RGB=0,0,255/
e75e7a2c2d8e4602b815ff3e9908dd1c
&OBST XB=752.25,753.95,45.9,45.9,-5.85,-3.05 RGB=0,0,255/
df6f87414a10426190f9449ec7fadbe9
&OBST XB=752.25,753.95,42.5,42.5,-5.85,-3.05 RGB=0,0,255/
b06f78dd90e742e6bdf5095e27156ec2
&OBST XB=592.45,592.45,71.4,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
a64d815b03814d0fb1ed2b5b998e3868
&OBST XB=592.45,592.45,74.8,79.05,-5.85,-3.05 RGB=0,0,255/
9dbcd72fa22840ba96d520e670ff9e14
&OBST XB=597.55,597.55,76.5,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,597.55,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
149bdebaf99b4eceba4bf27263b3e267
&OBST XB=592.45,597.55,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
106a262b6ad24435a7bd03c7b595bb90
&OBST XB=597.55,598.4,71.4,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=599.25,599.25,74.8,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,599.25,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
be5cf379fc0743c08fe9ccc946b770d5
&OBST XB=596.7,596.7,74.8,76.5,-5.85,-3.05 RGB=0,0,255/
95fdce450e6f4d01a0604e21ed01284d
&OBST XB=599.25,600.1,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
246b4c58190448abb07f41df7357bd11
&OBST XB=606.9,606.9,68,68.85,-5.85,-3.05 RGB=0,0,255/
44faa7c536b04b6faebf4cde81f74d8d
&OBST XB=606.9,606.9,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
4cbc65c743f642a3ac76d24ca19e9927
&OBST XB=606.9,606.9,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
5a29360fe96949e2b53d5180d403d621
&OBST XB=606.9,606.9,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
0349beea3c4140c3917a4886cf93488b
&OBST XB=606.9,606.9,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
772eb202a77d4f9f8ec085edc028c5d9
&OBST XB=588.2,589.05,79.05,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=583.95,589.05,79.9,80.75,-5.85,-3.05 RGB=0,0,255/
efed03684fc243abb0c79d66898ff344
&OBST XB=620.5,620.5,43.35,44.2,-5.85,-3.05 RGB=0,0,255/
a455a926598b493e8678013ddc484afc
&OBST XB=620.5,620.5,39.1,39.95,-5.85,-3.05 RGB=0,0,255/
97c1f90767194a4ab3571044888451ae
&OBST XB=612.85,612.85,68,68.85,-5.85,-3.05 RGB=0,0,255/
1ef086d1f7ef4ceb89547bb3e97ff555
&OBST XB=618.8,618.8,68,68.85,-5.85,-3.05 RGB=0,0,255/
eca45757e66b470b845a8d7aab4dd6a1
&OBST XB=624.75,625.6,68,68.85,-5.85,-3.05 RGB=0,0,255/
f2c2e0017ab044ec9a91c50def1958ce
&OBST XB=632.4,632.4,68,68.85,-5.85,-3.05 RGB=0,0,255/
1d55b3e939804569ab58a239c045ddfd
&OBST XB=632.4,632.4,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
da26ff14c68d4053815c2834f5d5a65e
&OBST XB=624.75,625.6,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
2779cdcf062049a58a60c38d12e4af31
&OBST XB=618.8,618.8,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
a688b88f99164beaac7d31f42c7ff7c9
&OBST XB=612.85,612.85,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
07b1c5ce91214da1955f0f9881f9edfa
&OBST XB=612.85,612.85,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
ce9245b97a2d43ad90342a1e2ef24490
&OBST XB=612.85,612.85,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
08e75b3d4e5e4a6fae709370eabab6e9
&OBST XB=612.85,612.85,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
41df363a3371484c994d6caa39e3fce0
&OBST XB=618.8,618.8,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
ad9f64b9a0f04315a9c685e21f904060
&OBST XB=618.8,618.8,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
4e14e957693946489ec29841b7dbc979
&OBST XB=618.8,618.8,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
8a3a48cafa384c38a93b9b476d53951b
&OBST XB=624.75,625.6,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
23c2c7d123a7426fbd87503d78a2b776
&OBST XB=624.75,625.6,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
45764be20e3940498b266848e2abe451
&OBST XB=624.75,625.6,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
4025ccc71f614b5cb519ba351afacffe
&OBST XB=630.7,631.55,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
77c86c2dad1f4e44bb12c6499132e0b0
&OBST XB=632.4,632.4,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
aa91c895c32b4fcb9789bbfbeecc29c5
&OBST XB=632.4,632.4,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
d78ac52efcfc4761b24ce28821769806
&OBST XB=599.25,600.1,81.6,83.3,-5.85,-3.05 RGB=0,0,255/
d68011843d0447f7b1b760997c6aef9d
&OBST XB=594.15,595.85,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
3c9eff2f6fad458c9bdc3a7bb89ce215
&OBST XB=587.35,589.05,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
31a4235f965744989e1605f25eafd72f
&OBST XB=587.35,589.05,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
3a1752a2b69445d98c4d9ad799f036e3
&OBST XB=594.15,595.85,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
295f3fc36bfa47c2bacf63f9104d5491
&OBST XB=599.25,600.1,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
7437e5a0fc86492287614503d43b9127
&OBST XB=583.95,599.25,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
5d9e129e38b04c629199a512cc1a97ff
&OBST XB=584.8,584.8,90.1,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=583.1,584.8,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
d88cc71a560a4b25aa60b6c9e317696f
&OBST XB=584.8,587.35,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
2dfde51780224c3ca1f3cf40df1163e3
&OBST XB=587.35,588.2,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
5f97b6ce02334f6cb105f5025b9ba401
&OBST XB=588.2,589.05,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
0b590658705a4a97a7efc64bcc0e2cec
&OBST XB=589.05,589.05,90.1,103.7,-5.85,-3.05 RGB=0,0,255/
cabb59b5435c45fba80a4828fc0df550
&OBST XB=587.35,589.05,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
f65dc19213fe4727838bf8e5e134cf44
&OBST XB=584.8,584.8,95.2,98.6,-5.85,-3.05 RGB=0,0,255/
5d9e37beb0fe4730a5b6b86d460e7b70
&OBST XB=584.8,587.35,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
a0d29502b96744efa3ed7a4f0b59d3cd
&OBST XB=587.35,589.05,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
4983dd2df9b44a879a07f6da703dcb75
&OBST XB=587.35,589.05,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
bfd18722b5954fb4931dee77cbc65679
&OBST XB=593.3,599.25,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
7d627e91aac7417b98b127b2f22ec82f
&OBST XB=593.3,594.15,93.5,94.35,-5.85,-3.05 RGB=0,0,255/
08c39ef1e8b242c4902997d5ddf4d49b
&OBST XB=599.25,600.1,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
93f1b32f30d54257a541ee388b90e67e
&OBST XB=592.45,592.45,96.9,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,597.55,98.6,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,597.55,96.9,98.6,-3.98333333333333,-3.05 RGB=0,0,255/
a3ee665e6ef2497e901d3ef35f7002e7
&OBST XB=597.55,599.25,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,592.45,100.3,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=599.25,599.25,101.15,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
d94460e9cebe430ba0cea01b53b2d595
&OBST XB=597.55,597.55,102,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,102,102,-5.85,-3.05 RGB=0,0,255/
1bc916718fa849369ffc797c26fd0deb
&OBST XB=596.7,596.7,100.3,102,-5.85,-3.05 RGB=0,0,255/
ffbf0c68ccb84c97bd229ce69c7204e7
&OBST XB=599.25,600.1,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
c5e4a294f9894044973a2a602a29fed4
&OBST XB=593.3,595,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
8316708af7c848d6baeb876dc7bedd2b
&OBST XB=589.05,589.05,107.95,154.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=583.95,584.8,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=584.8,585.65,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=585.65,586.5,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=586.5,587.35,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=587.35,588.2,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=588.2,589.05,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
8e28655abeda458eb583717aef60113d
&OBST XB=583.95,598.4,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
a7fb2cf787234f9793ec48db279bd64d
&OBST XB=598.4,599.25,154.7,154.7,-5.85,-3.05 RGB=0,0,255/
1321cdb3715248afa018fc67b5617d4b
&OBST XB=600.1,600.1,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
0a641b3e693e46da86c675fd9259d104
&OBST XB=583.95,589.05,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
723c0875c9a74b9795b2210a9faf8521
&OBST XB=584.8,584.8,147.9,154.7,-5.85,-3.05 RGB=0,0,255/
57a42926043f4b97893dad5bb6501489
&OBST XB=587.35,589.05,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
00b1a482c47d4091828b967ebcc725e6
&OBST XB=587.35,589.05,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
19870bf76dad4070838bb95574ef5415
&OBST XB=583.95,587.35,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
3000e7d91c8040b88b393d951be84438
&OBST XB=587.35,589.05,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
c410869ed2e648e589373fc87c10f2c4
&OBST XB=587.35,589.05,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
0d52b4e24f7d47e2bb1784d665a9a1b7
&OBST XB=583.95,584.8,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
57cdf28532d24dfa81e6382fbd60cbff
&OBST XB=584.8,599.25,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
c84569a72f07479283485fcd83378b85
&OBST XB=584.8,584.8,124.1,132.6,-5.85,-3.05 RGB=0,0,255/
2b851871c8e24284a4692a96c32d1e73
&OBST XB=584.8,584.8,119,124.1,-5.85,-3.05 RGB=0,0,255/
b5217d6295074fa4b93064098f72799c
&OBST XB=583.95,583.95,118.15,119,-5.85,-3.05 RGB=0,0,255/
fb0a4dba181b49838f18fb5353b6ef12
&OBST XB=583.95,589.05,118.15,119,-5.85,-3.05 RGB=0,0,255/
90d89612d0a544a4aaf10cb0539a4b20
&OBST XB=584.8,587.35,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
9dfadd4ceb89435fbe97852e3c141b2b
&OBST XB=587.35,589.05,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
8c1260a2010d419983cc0b7d79698f1b
&OBST XB=587.35,589.05,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
e84dc546964944da9a24e14bc74862fe
&OBST XB=587.35,589.05,129.2,130.05,-5.85,-3.05 RGB=0,0,255/
7079314ce9c5435384202b219c9ff370
&OBST XB=590.75,590.75,128.35,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,593.3,128.35,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=590.75,591.6,128.35,128.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=591.6,592.45,128.35,128.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,128.35,128.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=590.75,591.6,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=591.6,592.45,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
73b594da8a724c82ba165d2983953bfd
&OBST XB=593.3,595,129.2,130.05,-5.85,-3.05 RGB=0,0,255/
6be19d68ad204be8bf1b474be1f5da21
&OBST XB=599.25,600.1,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
c0baa5402ee34764a7038e3151fd496f
&OBST XB=599.25,599.25,129.2,130.05,-5.85,-3.05 RGB=0,0,255/
60afd13633b540039ee77f8ae8d92cb5
&OBST XB=599.25,600.1,125.8,126.65,-5.85,-3.05 RGB=0,0,255/
4ed6b019f8844cec8325db01c8fbe242
&OBST XB=592.45,597.55,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,597.55,119,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,592.45,119,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=599.25,599.25,122.4,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
fee9a093f9f9480d8a95fc0178343981
&OBST XB=592.45,597.55,123.25,124.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,597.55,124.1,125.8,-5.85,-3.05 RGB=0,0,255/
fa905c63580241709172367a314bcae5
&OBST XB=592.45,597.55,121.55,121.55,-5.85,-3.05 RGB=0,0,255/
7ff7eda412064d769658a62825fda876
&OBST XB=596.7,596.7,121.55,124.1,-5.85,-3.05 RGB=0,0,255/
6dfeb01f88cf4d02943a84e9bf0733b4
&OBST XB=597.55,599.25,118.15,119,-5.85,-3.05 RGB=0,0,255/
a94e7ca50cab4b2f8e6f1669c72fb9d5
&OBST XB=626.45,627.3,111.35,112.2,-5.85,-3.05 RGB=0,0,255/
0b011a872086497c8e2d9f60cfc79b3c
&OBST XB=583.95,599.25,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
e3a3f1aebd384d25a4437efbaa8d674b
&OBST XB=593.3,595,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
75b6638cd9e149c2931be76ae4c74b19
&OBST XB=599.25,599.25,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
827a4c31e7284ddc86c26cef7c20213b
&OBST XB=593.3,599.25,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
2b2250cfe77f42d1bf3bd5ed431954d5
&OBST XB=593.3,594.15,136.85,137.7,-5.85,-3.05 RGB=0,0,255/
21684f05940d4286a433bd471ecb4fd2
&OBST XB=592.45,592.45,140.25,147.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
44b88cad3b8d488887da5b8ae49abd8c
&OBST XB=597.55,597.55,145.35,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,597.55,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=592.45,593.3,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
ce6a008db3c147cc9804632777e897db
&OBST XB=597.55,597.55,141.95,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=599.25,599.25,143.65,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,599.25,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,597.55,140.25,141.95,-3.98333333333333,-3.05 RGB=0,0,255/
ef98eade0ada44f29dc500fdc923f6b5
&OBST XB=592.45,597.55,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
ee1a024f0f1e4190bd77adc6a8eb9574
&OBST XB=599.25,600.1,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
7ab06ed90a7b4fd284701c0af4a7b00f
&OBST XB=594.15,594.15,139.4,140.25,-5.85,-3.05 RGB=0,0,255/
87f06567957c4a8ca342ab7e903dbefa
&OBST XB=593.3,595,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
5abe2c8c897b4779850be6228d5f2611
&OBST XB=600.1,600.1,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
d7e24a39df794874b41fce32002e3179
&OBST XB=590.75,590.75,155.55,173.4,-5.85,-3.05 RGB=0,0,255/
c37d33cd7bc7474a93d82d97b4b4e643
&OBST XB=587.35,590.75,171.7,172.55,-5.85,-3.05 RGB=0,0,255/
1728da23705a4d21b708e6760d288842
&OBST XB=583.95,590.75,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
5a7db4ef0f39465aaca505f03ba69d3e
&OBST XB=583.95,583.95,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
549df48b8b8b47bca797e0643fe650af
&OBST XB=583.95,587.35,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
7e2ec79d9eda4ae6bfb45ed029f1adbf
&OBST XB=587.35,590.75,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
3f47f9ef046c4035bcca9d26beb2a0d3
&OBST XB=592.45,593.3,156.4,158.1,-5.85,-3.05 RGB=0,0,255/
35488b325092490e9589b083b0f1bef3
&OBST XB=598.4,598.4,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
14e46d2ee64c4293a83a206002b84e03
&OBST XB=592.45,593.3,158.1,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,597.55,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,597.55,167.45,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,598.4,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,162.35,168.3,-5.85,-3.05 RGB=0,0,255/
bd6c26dde5a844c99876c40746f75c62
&OBST XB=593.3,595,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,162.35,164.05,-5.85,-3.05 RGB=0,0,255/
43f5dbc7918a4a5e84682ba76bd372df
&OBST XB=593.3,597.55,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
1be6f080125749de9b855dbe6cd043e8
&OBST XB=598.4,600.1,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
c10d4290daa34f448bb5d6b6f4cf9b78
&OBST XB=598.4,599.25,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
feafed115bec4433966be092c4bf16e2
&OBST XB=600.95,601.8,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
14d6ffbe1b014575b243f10b70597941
&OBST XB=592.45,593.3,175.95,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=593.3,594.15,175.95,175.95,-5.85,-3.05 RGB=0,0,255/
65748cff51844674a028852be5c2d6e0
&OBST XB=594.15,600.1,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,594.15,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=600.1,600.95,170.85,171.7,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=600.95,600.95,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
0b619851397f45889ebc0efe6e4b5701
&OBST XB=597.55,598.4,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
7b4e2a3220684548ab13d275c7a403fd
&OBST XB=594.15,594.15,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=594.15,595,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595,595.85,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=595.85,596.7,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=596.7,597.55,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=597.55,598.4,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=598.4,599.25,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=599.25,600.1,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=600.1,600.95,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
80a96071d17e47a2a880752a87a82c85
&OBST XB=605.2,605.2,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
736a844725964634a5d6f6406aee211e
&OBST XB=605.2,605.2,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
083d3a20d95449a6a05ec28148512772
&OBST XB=605.2,605.2,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
9856c2395a90477aa9bc8b865709d163
&OBST XB=608.6,609.45,160.65,162.35,-5.85,-3.05 RGB=0,0,255/
f89b20e685d841b0819287155824c78b
&OBST XB=608.6,609.45,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
49654fa7e00d46dfac11cd2651b24d08
&OBST XB=612,613.7,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
052afa26682f46efb7a7dae1a71046f7
&OBST XB=612,612.85,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
f700e290e8c14c1aad029e3ca4d81aa5
&OBST XB=616.25,616.25,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
83b1852a834d48459e420cb4e08ad357
&OBST XB=615.4,617.1,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
34c2362d4a6146eb9e2055a4af6aae06
&OBST XB=608.6,616.25,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=608.6,608.6,171.7,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=616.25,616.25,171.7,177.65,-5.85,-3.05 RGB=0,0,255/
4a33c51bd25c43ddbfad81adb8ffee5b
&OBST XB=616.25,616.25,170,170.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=612,612,170,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=612,612.85,170,170,-5.85,-3.05 RGB=0,0,255/
&OBST XB=612.85,613.7,170,170,-5.85,-3.05 RGB=0,0,255/
&OBST XB=613.7,614.55,170,170,-5.85,-3.05 RGB=0,0,255/
&OBST XB=614.55,615.4,170,170,-5.85,-3.05 RGB=0,0,255/
&OBST XB=615.4,616.25,170,170,-5.85,-3.05 RGB=0,0,255/
2282d3b55a56418188a1cd0c0c67ce3a
&OBST XB=613.7,613.7,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=613.7,616.25,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=613.7,614.55,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
47b910f7f80c4637bb69c65cc5c8b34e
&OBST XB=619.65,620.5,162.35,176.8,-5.85,-3.05 RGB=0,0,255/
69fef931eb0141c6b29725c3f91325bc
&OBST XB=617.95,617.95,169.15,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=617.95,618.8,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=618.8,619.65,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
8815bfd57f0c46ceb8ea37acb0208c2d
&OBST XB=620.5,626.45,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
47809ffb69664a1c971289e77456e24a
&OBST XB=626.45,627.3,162.35,177.65,-5.85,-3.05 RGB=0,0,255/
8854a9e4f1ac4131a23830fe8be37339
&OBST XB=619.65,620.5,160.65,161.5,-5.85,-3.05 RGB=0,0,255/
c7fc94385e3948f69cb72d3c2606bd0c
&OBST XB=623.05,623.05,162.35,170,-5.85,-3.05 RGB=0,0,255/
bb4351a3702045f5b9e0ab1735000af6
&OBST XB=620.5,634.1,170,170,-5.85,-3.05 RGB=0,0,255/
&OBST XB=634.1,634.95,170,176.8,-5.85,-3.05 RGB=0,0,255/
bfaf757a8712441a972b43bef5438a37
&OBST XB=630.7,630.7,170,174.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=629.85,630.7,174.25,177.65,-5.85,-3.05 RGB=0,0,255/
25c9f714e1404b3db4ef342e4f9f5dd2
&OBST XB=630.7,634.1,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
4b529f638c3d4166a1e78e78b2e67c9c
&OBST XB=632.4,632.4,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=630.7,632.4,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
682c71b4f42147ba83a43adc6418a003
&OBST XB=634.95,634.95,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=634.95,636.65,170.85,171.7,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=636.65,637.5,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=637.5,637.5,171.7,176.8,-5.85,-3.05 RGB=0,0,255/
5a65862af9f340759a1eb4d633a2b9ee
&OBST XB=637.5,637.5,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
86d044b5484f4b4f8bac6e13275d93c6
&OBST XB=633.25,634.95,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
fe6bf4d96c8846e696cc7b1ff8dc4431
&OBST XB=629.85,631.55,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
ba27eb04ad3344dfa511ca4b3bb82d09
&OBST XB=626.45,627.3,160.65,161.5,-5.85,-3.05 RGB=0,0,255/
a05f132e3c84409495b56983619601ee
&OBST XB=629.85,630.7,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
8ffd1768855c4125b45f7d88bd66cf1b
&OBST XB=634.1,634.1,160.65,162.35,-5.85,-3.05 RGB=0,0,255/
6dc45de5b4cd4d84a39cca7c9fc415f5
&OBST XB=637.5,638.35,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
52c1e30156a54394b0a77ff604ad6794
&OBST XB=640.9,641.75,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
39eec0331057426d911d45c8dfe47e00
&OBST XB=645.15,645.15,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
df6f437cbee94817a801ea992f7dc9bd
&OBST XB=640.9,641.75,166.6,177.65,-5.85,-3.05 RGB=0,0,255/
757e431bb35449829d69743aec64ca66
&OBST XB=641.75,645.15,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
ecf34490228f4ceb8956529f3dabed8e
&OBST XB=645.15,648.55,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
3f07aac466334129a748e053eaeb38e1
&OBST XB=651.1,651.1,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=645.15,646,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646,646.85,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646.85,647.7,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=647.7,648.55,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,649.4,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,650.25,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,651.1,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
53f1fd19f04c4d43855250a5d0a0cabd
&OBST XB=648.55,648.55,171.7,172.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,649.4,172.55,173.4,-5.85,-3.05 RGB=0,0,255/
5295e6974ccf428c94e4b2054dd8d4ea
&OBST XB=651.95,652.8,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
6f65d7bb6929487d9ed59a3af2c237d8
&OBST XB=655.35,656.2,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
0478e0b5cdc643ffadf5817f2053fd31
&OBST XB=648.55,648.55,162.35,167.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,158.95,167.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,653.65,167.45,168.3,-5.85,-3.05 RGB=0,0,255/
184efe1294964e3297ad5a1e2530ed61
&OBST XB=648.55,649.4,154.7,158.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,663,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
28bdbc141a194d8fb6173c019d0a39c3
&OBST XB=649.4,663,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
6ad54bd751784f379bc8540387070c64
&OBST XB=657.05,657.05,155.55,158.1,-5.85,-3.05 RGB=0,0,255/
94b9d536e96444dd821f276cf8d4024e
&OBST XB=647.7,648.55,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
14836492abd64119976a6618da913ace
&OBST XB=648.55,653.65,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
ad078586424e41e389ebfa8f45403e35
&OBST XB=651.1,651.1,162.35,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=652.8,653.65,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
709f4c2d49b342cfa5ea6e9989226764
&OBST XB=656.2,660.45,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
e6b4f3566187430d9b8ca6564c1d87a0
&OBST XB=657.05,657.05,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
e07c4e4e50f84467a9849b620e0cd3d8
&OBST XB=659.6,659.6,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
17508f40d18f4e73a52951ee3f20f224
&OBST XB=656.2,658.75,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
092b400277514ecaa2fa5d1877f56b97
&OBST XB=659.6,659.6,170.85,172.55,-5.85,-3.05 RGB=0,0,255/
5d779e971666451591430ca4076c34f8
&OBST XB=663,663.85,176.8,177.65,-5.85,-3.05 RGB=0,0,255/
f62d050f79b3405886f9c4fc20410ad5
&OBST XB=668.95,674.05,160.65,161.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=673.2,674.05,161.5,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=667.25,667.25,173.4,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=667.25,668.1,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=668.1,668.95,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=668.95,669.8,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=669.8,670.65,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=670.65,671.5,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=671.5,672.35,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=672.35,673.2,173.4,173.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=668.1,668.95,160.65,161.5,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=663,667.25,158.95,159.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=666.4,667.25,159.8,160.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=666.4,668.1,160.65,161.5,-5.85,-3.05 RGB=0,0,255/
645364291e7c4e6f9296419b9f2934eb
&OBST XB=663,663,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
f514fe2ec849419fafd9e76d1e5b68c2
&OBST XB=663,663,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
4bf15277583c4c928b6f98a7ed533940
&OBST XB=663,663.85,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
258c7821ac8144aa88e488ce48576156
&OBST XB=663.85,666.4,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=666.4,667.25,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
3c2cb8f0909842edabdf3c24fa044928
&OBST XB=669.8,671.5,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
ed8b2b7f4eb74dc7be5984ab7d9980e1
&OBST XB=663,663.85,170,170.85,-5.85,-3.05 RGB=0,0,255/
f34b12ad5ea44281ba4f0eefae93549b
&OBST XB=663,663,165.75,166.6,-5.85,-3.05 RGB=0,0,255/
435794e79bce47859951ae9bd878157e
&OBST XB=669.8,671.5,164.9,165.75,-5.85,-3.05 RGB=0,0,255/
766fb1661d6c4018a4efa0dd45ae73d9
&OBST XB=674.05,675.75,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
4843aa4d9f274bc7b3e659ad70e0d5fe
&OBST XB=667.25,667.25,158.95,159.8,-5.85,-3.05 RGB=0,0,255/
88f74858634d4e538a429ff519cb1a52
&OBST XB=668.95,675.75,158.95,159.8,-5.85,-3.05 RGB=0,0,255/
6cb3c25f34104f43a6fc12c69f85ca70
&OBST XB=670.65,671.5,153,153,-5.85,-3.05 RGB=0,0,255/
39707484981e43e887d24c94299143e5
&OBST XB=663,663,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
860ea42980d94741b1bfba0c238de1a2
&OBST XB=645.15,646,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
12291f1b5c4d427a83895f32573d5de2
&OBST XB=647.7,648.55,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
208a483f5a3a49c7812db5a1cc886748
&OBST XB=646.85,648.55,154.7,154.7,-5.85,-3.05 RGB=0,0,255/
f7a7f88bb58646d3acdd371102868729
&OBST XB=647.7,648.55,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
7951e2d83f0e45ee80d447dc516f3136
&OBST XB=663.85,663.85,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
4ec49a0505754089b28bd949145593c9
&OBST XB=657.9,658.75,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
90cd6c7884e84ee6b65ebebe9f5c3e65
&OBST XB=651.95,652.8,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
f0e7acb171c843059933af131f157a66
&OBST XB=652.8,656.2,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
b4e175982b9c41c3b1635e6a41ecff60
&OBST XB=652.8,652.8,147.9,151.3,-5.85,-3.05 RGB=0,0,255/
40cda6128725492d8684d089ed6da3ab
&OBST XB=645.15,646,147.05,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646,652.8,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
b01da5650ae84bc5b7680a79dad7e6b6
&OBST XB=646,646,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
c9808767a85c4574a01a199a7a340c0d
&OBST XB=646,651.95,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
25bb368b70c14e29a12b4c89369ed303
&OBST XB=646.85,647.7,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
e3d896cc59ce4726876b0bdea3d0267c
&OBST XB=639.2,639.2,148.75,150.45,-5.85,-3.05 RGB=0,0,255/
07260f0312764be1b7bfb10bc613b8ca
&OBST XB=639.2,639.2,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
e12dedd8cb7845609320cd5a107e67ed
&OBST XB=656.2,661.3,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
906e058405b147e887217002fe542257
&OBST XB=656.2,657.05,145.35,147.05,-5.85,-3.05 RGB=0,0,255/
4ccee0a1646b45489bd2fbc1c4c0fe1f
&OBST XB=661.3,661.3,145.35,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.05,657.9,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=658.75,659.6,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=659.6,660.45,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=660.45,661.3,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
a074b9c04edf4f87beba2de258ddd69c
&OBST XB=656.2,656.2,143.65,145.35,-5.85,-3.05 RGB=0,0,255/
83d3fe2f54a7423b8acfafa731b282e7
&OBST XB=646.85,647.7,143.65,144.5,-5.85,-3.05 RGB=0,0,255/
a8e45f47c9874d82951a517d408c2825
&OBST XB=647.7,651.95,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
966aba568e914f33954b36fdde185f6b
&OBST XB=651.95,652.8,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
47a59744812740c2b5b08941f5dd9694
&OBST XB=651.95,652.8,143.65,147.05,-5.85,-3.05 RGB=0,0,255/
966f69eb5f4046aa89bab2cdfb5d7ed3
&OBST XB=661.3,663,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
83ce77886fa14444bdec8cf169ff7c7a
&OBST XB=663,663,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
5edd189aaca24874acd2352b43af1dc3
&OBST XB=663,663,143.65,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,663,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
60a80f943a074d17901c42e35b735b6c
&OBST XB=661.3,662.15,141.95,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,140.25,141.95,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
238fa665df29402ebfc0e47757b244bd
&OBST XB=656.2,661.3,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
74ba2fb5d04149d1b063fd07aa8b4bed
&OBST XB=660.45,660.45,143.65,145.35,-5.85,-3.05 RGB=0,0,255/
e11b60c450a74c0d83509c7686a20df2
&OBST XB=663.85,663.85,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
a95dc2a6d48a4d52bd5e877125365c31
&OBST XB=670.65,671.5,147.05,147.05,-5.85,-3.05 RGB=0,0,255/
76f32feacf074fdbbe8c134e06723de2
&OBST XB=670.65,671.5,141.1,141.1,-5.85,-3.05 RGB=0,0,255/
456fe8473210441da4c987591fc282da
&OBST XB=647.7,663,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
87d31130f8124792865eab13db8b957d
&OBST XB=646.85,647.7,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
29048eb5c13e437282b1f6ff3ad6407f
&OBST XB=663,663,129.2,136.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646.85,647.7,129.2,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=647.7,648.55,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,649.4,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=649.4,650.25,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=650.25,651.1,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=652.8,653.65,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,654.5,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=654.5,655.35,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=655.35,656.2,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,657.05,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.05,657.9,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=658.75,659.6,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=659.6,660.45,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=660.45,661.3,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,663,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
df1bd95a9d71458ea7b5f539c53e6412
&OBST XB=647.7,663,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
bff24ca1ca294a67ba8a0c9500f0a37b
&OBST XB=652.8,652.8,129.2,132.6,-5.85,-3.05 RGB=0,0,255/
af248aaa4a3d4076858a0b7f56c1c90c
&OBST XB=648.55,648.55,133.45,140.25,-5.85,-3.05 RGB=0,0,255/
c71b959aefbb4682a4998190bc9e383a
&OBST XB=651.95,652.8,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
0110c8b679804ceb935f31778f39fde4
&OBST XB=657.05,657.9,136.85,140.25,-5.85,-3.05 RGB=0,0,255/
fb54f95c0a4245279296cdc947d8f4ae
&OBST XB=657.05,663,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
eebb8c66542f4527afa4c5848bd96698
&OBST XB=661.3,662.15,133.45,136.85,-5.85,-3.05 RGB=0,0,255/
f37a8345a77248d98a406879e331cd72
&OBST XB=656.2,656.2,140.25,143.65,-5.85,-3.05 RGB=0,0,255/
ed4bd0d62b90455cb061327ec2af3d87
&OBST XB=652.8,652.8,140.25,143.65,-5.85,-3.05 RGB=0,0,255/
60270b2e9cbe4623ab1d53af1d80fc45
&OBST XB=670.65,671.5,134.3,135.15,-5.85,-3.05 RGB=0,0,255/
20a89e73d8204e418098259440fa9ff0
&OBST XB=663.85,663.85,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
31c8c8ec58114bc68fd63a7156c00967
&OBST XB=645.15,646,125.8,126.65,-5.85,-3.05 RGB=0,0,255/
524865deaf784e0183e1225f30691c4c
&OBST XB=646.85,663,125.8,126.65,-5.85,-3.05 RGB=0,0,255/
ff3ebe317460451d8ad57be35004cc7f
&OBST XB=656.2,657.05,123.25,125.8,-5.85,-3.05 RGB=0,0,255/
f80a88504592451f8568378c5c6ccf3d
&OBST XB=657.05,661.3,123.25,124.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,661.3,124.1,125.8,-5.85,-3.05 RGB=0,0,255/
d968097d2dc54993876f59456d5c6553
&OBST XB=656.2,656.2,121.55,123.25,-5.85,-3.05 RGB=0,0,255/
b69356bc1eec4c51838eadb990155ca0
&OBST XB=656.2,662.15,121.55,121.55,-5.85,-3.05 RGB=0,0,255/
51f66fc68edb4724b4dc76af5f8a45e8
&OBST XB=660.45,660.45,121.55,123.25,-5.85,-3.05 RGB=0,0,255/
55806776847d478ba51047379ae1ac1d
&OBST XB=659.6,659.6,119,121.55,-5.85,-3.05 RGB=0,0,255/
0f5cd1a4ae7c45db8b388d180cd8e0df
&OBST XB=656.2,663,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,656.2,119,121.55,-5.85,-3.05 RGB=0,0,255/
d14d6acd00c54804ad400c0d1285767b
&OBST XB=661.3,662.15,119.85,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=663,663,122.4,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,663,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
fe0f792443b147beb09081010bd1bf75
&OBST XB=663.85,663.85,121.55,123.25,-5.85,-3.05 RGB=0,0,255/
5326b18f53bd4945864f4fad4b0f2884
&OBST XB=663.85,663.85,118.15,119,-5.85,-3.05 RGB=0,0,255/
f7eb0cac86bb43a08e126f641246ce5f
&OBST XB=661.3,661.3,111.35,115.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,662.15,115.6,118.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,115.6,115.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,663,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
28d3ade3591045989ec13a6461d7541a
&OBST XB=656.2,657.05,111.35,118.15,-5.85,-3.05 RGB=0,0,255/
e2b19dcdcedf4ed0be2e1333f25d8bcf
&OBST XB=652.8,661.3,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
96d84ec88bc84bbabf6e325fe1120409
&OBST XB=646.85,651.1,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
0a2186b5fdb749b9a370caadef49787f
&OBST XB=645.15,646,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
1cc98df45f8c461585488b7eddb7ea11
&OBST XB=646.85,647.7,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
20ebb15dfff14f6b95b7f74243728ad6
&OBST XB=651.95,652.8,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
64805561e15943838033db4575bd2c32
&OBST XB=645.15,646,118.15,119,-5.85,-3.05 RGB=0,0,255/
152042b72ff6400ab7f782e97b06e5aa
&OBST XB=646.85,647.7,118.15,119,-5.85,-3.05 RGB=0,0,255/
4b31e68aebc04a7d939421d4b664b79e
&OBST XB=651.95,652.8,118.15,119,-5.85,-3.05 RGB=0,0,255/
da93838ed5084c7aadda37df0ec66a9a
&OBST XB=646.85,647.7,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
5ad0d9280ef74958b64f122b07a433c7
&OBST XB=651.95,652.8,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
13788ee5097046db96464043927ece56
&OBST XB=657.9,658.75,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
6db0a4a28daa4cf4b88ae752ea1ceac7
&OBST XB=651.95,652.8,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
8ce6bd91e0d247178227707429cd0f02
&OBST XB=646.85,647.7,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
2363ab2c6e6045b3896bc7bfc3636001
&OBST XB=645.15,646,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
c178c338a5fe4447b26738d7c28852eb
&OBST XB=646.85,647.7,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
f51ab2171d53454bbc022f2b2f3ad3fc
&OBST XB=651.95,652.8,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
ed5b38476b6049419846101d0ba9e753
&OBST XB=639.2,640.05,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
cb57a64f167b4c5288130a1d65d69a20
&OBST XB=640.05,640.9,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
47cd1469efd74593964e0329aa535e7a
&OBST XB=643.45,644.3,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
5c62ae58c48d4c83913cd8a56fa62f83
&OBST XB=645.15,646,60.35,60.35,-5.85,-3.05 RGB=0,0,255/
37257a8816bb445895c7f990b729eaf3
&OBST XB=647.7,649.4,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
9046ae0074884aa9938f33f4fcfca3d9
&OBST XB=651.1,652.8,60.35,60.35,-5.85,-3.05 RGB=0,0,255/
6918b9d697de4725af20a737582994fc
&OBST XB=651.95,652.8,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
c41810bc01774e2399dbeebea67f0857
&OBST XB=655.35,656.2,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
c01c325d5624436e9ec299e758cb672e
&OBST XB=657.9,658.75,60.35,60.35,-5.85,-3.05 RGB=0,0,255/
e7076f0db82640c88467e01a37f9d11c
&OBST XB=659.6,660.45,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
009ab62e58a942dd8de77e14339f4ded
&OBST XB=662.15,663.85,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
e88f5cc02ee34f1e9749b1baa6955ad4
&OBST XB=663,663.85,60.35,60.35,-5.85,-3.05 RGB=0,0,255/
328540062cba4b5ea9b01b4f9aee8590
&OBST XB=640.05,649.4,68,68,-5.85,-3.05 RGB=0,0,255/
a201146ec7014cfba51dee2467ee1468
&OBST XB=648.55,649.4,68,75.65,-5.85,-3.05 RGB=0,0,255/
c6411f779c8748c58bc09621b06da5ca
&OBST XB=640.05,640.05,68,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=640.05,648.55,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
226485de89404a2383ae0ee468f3de8d
&OBST XB=640.05,640.9,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
a2ac95cd9b9b44f79dde84f049d574fe
&OBST XB=640.9,648.55,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
67f21f02131b485aa298cb940e475b03
&OBST XB=642.6,643.45,71.4,74.8,-5.85,-3.05 RGB=0,0,255/
e296d8aac4204ef784a5019307bbf566
&OBST XB=649.4,656.2,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
2733a9d97516400482b96228159cc03d
&OBST XB=651.95,652.8,70.55,71.4,-5.85,-3.05 RGB=0,0,255/
dfc0b5e253514743a5e993612bbf7c6a
&OBST XB=656.2,656.2,70.55,71.4,-5.85,-3.05 RGB=0,0,255/
b3fb5a7db61149d29a3249f461aafa12
&OBST XB=651.95,652.8,68,68,-5.85,-3.05 RGB=0,0,255/
5178e973eac54ab6b3544b37c7f3bf06
&OBST XB=651.95,652.8,67.15,68,-5.85,-3.05 RGB=0,0,255/
ca9ccce211e748c086b3e7daa2c9abf9
&OBST XB=655.35,656.2,68,68,-5.85,-3.05 RGB=0,0,255/
27ed9561005f4d3e921e9db3bf013235
&OBST XB=655.35,656.2,67.15,68,-5.85,-3.05 RGB=0,0,255/
8ccc3a26a36342fdb4dd6ee6b983f1d2
&OBST XB=658.75,660.45,68,68,-5.85,-3.05 RGB=0,0,255/
4908f1dc7670442ab41f187c21d3b4d0
&OBST XB=659.6,660.45,67.15,68,-5.85,-3.05 RGB=0,0,255/
51e2ba19489f414bbf7af315e0c757f0
&OBST XB=662.15,663.85,67.15,68,-5.85,-3.05 RGB=0,0,255/
08c54c6688e8447595fc51aa9e56cd05
&OBST XB=663.85,663.85,67.15,68,-5.85,-3.05 RGB=0,0,255/
646292bd706a46e9b33b3308f68b18e1
&OBST XB=663,663.85,70.55,71.4,-5.85,-3.05 RGB=0,0,255/
b910cf7274c44478bcdeb1dd10e275f8
&OBST XB=659.6,659.6,73.1,76.5,-5.85,-3.05 RGB=0,0,255/
c5622cda6d9b41c8a3545846dc26ccd0
&OBST XB=663,663.85,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
f711a494772349d9b3d43fcbfb0e10eb
&OBST XB=663,663.85,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
b95d3a41abd6430098a4927923e29596
&OBST XB=657.9,658.75,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
de6b35ef203c488d82c59fab2f905575
&OBST XB=638.35,639.2,68,68,-5.85,-3.05 RGB=0,0,255/
4aa6a4a3e4fd42e9b8c2c0c6c4770220
&OBST XB=638.35,639.2,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
d8d33d30330b4c20b9ea4e0ada7d06c6
&OBST XB=640.05,640.9,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
2bd36d09bf15418190997ed459746aea
&OBST XB=644.3,646,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
d3eb1003fadd468d9c6695cc0d65272b
&OBST XB=646.85,646.85,76.5,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=646.85,647.7,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=647.7,648.55,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
d892376772be471f9fb0b42b1164207c
&OBST XB=640.05,651.1,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
b1100a5c3e674eefa051ced22cf79780
&OBST XB=648.55,648.55,76.5,82.45,-5.85,-3.05 RGB=0,0,255/
7166a5ca56ae46d683716e2d4270fc84
&OBST XB=646.85,653.65,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=648.55,653.65,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,76.5,77.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,77.35,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,79.05,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,79.9,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,80.75,81.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,82.45,83.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,84.15,85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=653.65,653.65,85,85.85,-5.85,-3.05 RGB=0,0,255/
0a796e911df74cd2b72b151b59ed4c1b
&OBST XB=651.1,651.1,80.75,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.1,651.95,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=651.95,652.8,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=652.8,653.65,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
aae5fac0d8b641d78eaaec896ed3d596
&OBST XB=645.15,646,82.45,83.3,-5.85,-3.05 RGB=0,0,255/
5bd685b5d33a42af9c5935a7e8947555
&OBST XB=645.15,646,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
7acc92af52714fe185ff3549af9d6be0
&OBST XB=638.35,639.2,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
17d1fdff491743efbed3fd79a8ba2af8
&OBST XB=648.55,653.65,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
90cc00e4d2b44cb089d8362010a828c9
&OBST XB=653.65,657.9,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
9b89e842b6964673b409d113f3ad06b5
&OBST XB=657.9,658.75,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
cfda0949f99c4f3fadb3f5dc7c79a1ed
&OBST XB=657.9,657.9,82.45,85.85,-5.85,-3.05 RGB=0,0,255/
155507d2b2f5487ea961a330ea40a82d
&OBST XB=657.9,658.75,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
974af49ff1504582916115d77b26df92
&OBST XB=653.65,657.9,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
181b10792d1c4b57b9eeddc6894a3bfc
&OBST XB=646.85,663,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
5d92da942a1e4c6eb95e8bbfad907509
&OBST XB=663,663,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
ccbae035db8c4b2db989c45bd4ada3a1
&OBST XB=663.85,663.85,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
3219f7d462294fb6b549934dbf635317
&OBST XB=663,663.85,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
9d5ef2799e4949f5b992cb2f23091398
&OBST XB=645.15,646,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
9d3629279490437c99666655e7a96948
&OBST XB=646.85,647.7,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
1d9421fd696d495ba0f1ccbe5182ed1d
&OBST XB=647.7,652.8,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
102e53218e294624a259b807bff297c3
&OBST XB=657.9,658.75,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
7c683e7b2a7b424297ac607b148da997
&OBST XB=661.3,662.15,98.6,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,663,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=663,663,101.15,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,656.2,96.9,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,663,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,657.05,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.05,657.9,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=658.75,659.6,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=659.6,660.45,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=660.45,661.3,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=662.15,663,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,96.9,98.6,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=661.3,662.15,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
c416e140a9974a5db895937360efc13e
&OBST XB=656.2,661.3,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
86e9d4f6b7364931b7b1706dc42c1f33
&OBST XB=661.3,661.3,102,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=656.2,657.05,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.05,657.9,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=657.9,658.75,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=658.75,659.6,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=659.6,660.45,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=660.45,661.3,102,102,-5.85,-3.05 RGB=0,0,255/
16e153cd647a49b7a4bd70c17497ce42
&OBST XB=660.45,660.45,100.3,102,-5.85,-3.05 RGB=0,0,255/
aaef0658d5454cc4b956fd190b02754c
&OBST XB=651.95,652.8,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
aaa09e0c772a471cac2b5d2516957024
&OBST XB=645.15,646,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
0ee65c28cf904e4cbab5992f02dfea32
&OBST XB=646.85,647.7,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
040e1d31b66a4e21aa0b3bf3120ecddd
&OBST XB=646.85,647.7,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
600caa71660a4f108c7d3062c2f84502
&OBST XB=651.95,652.8,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
5a1b870b983d437f86bd46cbf3fd291d
&OBST XB=639.2,639.2,143.65,145.35,-5.85,-3.05 RGB=0,0,255/
54a685493b0f4265bd98ceeec9d045c7
&OBST XB=639.2,639.2,136.85,137.7,-5.85,-3.05 RGB=0,0,255/
85b6537fdef34b7ea83fbaff39a7fa33
&OBST XB=639.2,639.2,131.75,132.6,-5.85,-3.05 RGB=0,0,255/
160d08f81b9544f3aaedfe7341c5e9a5
&OBST XB=645.15,646,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
b2db855e00664f32ba7f31000983d92c
&OBST XB=645.15,646,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
84e5d7d36e1c461da61a479338158963
&OBST XB=638.35,639.2,126.65,128.35,-5.85,-3.05 RGB=0,0,255/
a9af71cf38de4772a54870263d30a367
&OBST XB=638.35,639.2,117.3,118.15,-5.85,-3.05 RGB=0,0,255/
3a62e564a50a4b66a20f2c3c56502832
&OBST XB=639.2,639.2,113.05,113.9,-5.85,-3.05 RGB=0,0,255/
76c3c6a78cf44b5ea382f5c9b476e82f
&OBST XB=639.2,639.2,107.95,108.8,-5.85,-3.05 RGB=0,0,255/
0c69be3165cf4b03b73f1a19ca09f6d9
&OBST XB=639.2,639.2,100.3,102,-5.85,-3.05 RGB=0,0,255/
7d03d16bec6f480a8c0c3517f597b69c
&OBST XB=639.2,639.2,95.2,96.9,-5.85,-3.05 RGB=0,0,255/
309b9a36d005457397c84228e51c3207
&OBST XB=639.2,639.2,90.95,91.8,-5.85,-3.05 RGB=0,0,255/
c163a939f89b4f89a2d8fdae6e395041
&OBST XB=630.7,631.55,90.95,91.8,-5.85,-3.05 RGB=0,0,255/
f655185aac4947fea1db820d7728c97c
&OBST XB=630.7,631.55,95.2,96.9,-5.85,-3.05 RGB=0,0,255/
8ff4e795d54a4b28b9ddfe69656f63d2
&OBST XB=630.7,631.55,100.3,102,-5.85,-3.05 RGB=0,0,255/
6eeba5d0808a4619a289d44947a0c762
&OBST XB=606.9,606.9,100.3,102,-5.85,-3.05 RGB=0,0,255/
35c97401133c48eaa71d950c1300b560
&OBST XB=606.9,606.9,95.2,96.9,-5.85,-3.05 RGB=0,0,255/
a027de537bdb46159ce185e38fdeafb5
&OBST XB=606.9,606.9,107.95,108.8,-5.85,-3.05 RGB=0,0,255/
63df616814cb4db68a3991331d69c8d7
&OBST XB=606.9,607.75,113.05,113.9,-5.85,-3.05 RGB=0,0,255/
ccbe861fcc5e44e8b59f82add1cca41b
&OBST XB=606.9,606.9,117.3,119,-5.85,-3.05 RGB=0,0,255/
4218630d0f7e4014b052fd533c98da40
&OBST XB=606.9,606.9,126.65,128.35,-5.85,-3.05 RGB=0,0,255/
738c0e4ff9e9438d99252fef7aa1b56d
&OBST XB=606.9,606.9,131.75,132.6,-5.85,-3.05 RGB=0,0,255/
6b62099dfc144838a995874acb053487
&OBST XB=606.9,606.9,136.85,137.7,-5.85,-3.05 RGB=0,0,255/
502e4c9b7a3c4dd4b7a740989a083888
&OBST XB=606.9,606.9,143.65,145.35,-5.85,-3.05 RGB=0,0,255/
fc8dc751fde149b38528ed0c2d4b3478
&OBST XB=606.9,606.9,148.75,149.6,-5.85,-3.05 RGB=0,0,255/
21b2def396bc4f6998753f1512f08ba7
&OBST XB=606.9,606.9,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
c6099799fe294f58bfb17a57efcc2338
&OBST XB=696.15,712.3,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
8af5c214027449e3b7a669a607f96c4c
&OBST XB=701.25,704.65,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
752dffc79dfe40398a44136733f688b7
&OBST XB=704.65,704.65,171.7,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.05,171.7,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,705.5,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=705.5,706.35,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
7f0c08e93ccc4e0bb5a44f1b95a0bc04
&OBST XB=704.65,704.65,164.9,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,705.5,164.9,164.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=705.5,706.35,164.9,164.9,-5.85,-3.05 RGB=0,0,255/
7591f650ad4e4b4b9f497262b1d6bda2
&OBST XB=702.1,706.35,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
4eacf9ba95ae4db6a2ef9eea6b2d4803
&OBST XB=714.85,715.7,161.5,177.65,-5.85,-3.05 RGB=0,0,255/
086539a03af14abc8c0b60a7137dfab1
&OBST XB=706.35,707.2,165.75,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,711.45,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,165.75,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,714.85,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
7060b441f6814f2ea7a0304e690ba2a6
&OBST XB=708.9,711.45,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,162.35,165.75,-5.85,-3.05 RGB=0,0,255/
78ba8df831d641e9a433b65dca40807f
&OBST XB=706.35,707.2,159.8,165.75,-5.85,-3.05 RGB=0,0,255/
87242a422e094187abc5b954e5bf6234
&OBST XB=707.2,708.9,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,158.95,164.05,-5.85,-3.05 RGB=0,0,255/
ddbfab3a1587448d9b2b1a46fca65338
&OBST XB=706.35,712.3,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
08bc64c574b848c9a5ef2bddd8728cf6
&OBST XB=711.45,711.45,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
270c0356d2af42d199ae58c5953d552d
&OBST XB=711.45,712.3,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
45e4fc6300d845199aaa6b0caf778e5f
&OBST XB=689.35,690.2,171.7,171.7,-5.85,-3.05 RGB=0,0,255/
dc1b1f07d36e4c76b17fa2fe4b76947a
&OBST XB=700.4,701.25,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
ea1bda43a502488bb2f1a5665dcbdc51
&OBST XB=696.15,697.85,170,170.85,-5.85,-3.05 RGB=0,0,255/
3cb30347a6f44aa8ae48474d7f9c7f05
&OBST XB=697,697.85,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
b38dc2edea704a8da22486f17e90229d
&OBST XB=696.15,697.85,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
0b21b3070f4943bbacfebf8e72a74c05
&OBST XB=701.25,704.65,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
2779f6bbd82448b7bffbacb19a881993
&OBST XB=689.35,690.2,164.9,165.75,-5.85,-3.05 RGB=0,0,255/
58253a3d81f045fd88d9365ad9d3fedd
&OBST XB=689.35,690.2,158.95,159.8,-5.85,-3.05 RGB=0,0,255/
9a5320b2a68e443d8089627122afbcec
&OBST XB=697,697.85,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
73f9011a14fe405192655f47b5601528
&OBST XB=689.35,690.2,153,153,-5.85,-3.05 RGB=0,0,255/
1b351e1cd3b94f8aa54c48dcffb0bebe
&OBST XB=689.35,690.2,147.05,147.05,-5.85,-3.05 RGB=0,0,255/
8e387ca9e59a4354a17c37419983c341
&OBST XB=697,697.85,150.45,151.3,-5.85,-3.05 RGB=0,0,255/
5411900ce8414acb940063ba96c30209
&OBST XB=701.25,702.95,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
d4c34233258949879d45c4326c25bea6
&OBST XB=711.45,712.3,155.55,155.55,-5.85,-3.05 RGB=0,0,255/
0af182544e0c4f09a4afe625c35b24bc
&OBST XB=712.3,714,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,147.9,149.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,713.15,149.6,150.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=714,714,147.9,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,150.45,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=713.15,714,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
412bb499d6eb4dfab848c0973319bb67
&OBST XB=706.35,713.15,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,706.35,147.9,151.3,-5.85,-3.05 RGB=0,0,255/
40232bfa9483475d88a18bc4c6bb506a
&OBST XB=704.65,704.65,143.65,148.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,706.35,148.75,149.6,-5.85,-3.05 RGB=0,0,255/
d8be64a3286249cb8157caf920632680
&OBST XB=706.35,706.35,143.65,147.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=701.25,702.1,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.1,702.95,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.95,703.8,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=703.8,704.65,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,705.5,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=705.5,706.35,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
648466bcca0548f0bc458d3c7223d4e5
&OBST XB=711.45,711.45,145.35,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
ea64debf6f98422daf3704ba845364ce
&OBST XB=711.45,711.45,140.25,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=713.15,713.15,143.65,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
03488732748c43f38481f9fc6b5c53d0
&OBST XB=706.35,711.45,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
475e77dba3b94fc7b39966cbe97e4421
&OBST XB=706.35,706.35,140.25,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
b2e1ae8f08554f9cb44f7b699a46c2a6
&OBST XB=702.1,702.1,140.25,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.1,702.95,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.95,703.8,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=703.8,704.65,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,705.5,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=705.5,706.35,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
af56a3caa2e4444781553d26ea3104f7
&OBST XB=701.25,702.1,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
5a620ff9b723488a8dbf737780f40141
&OBST XB=696.15,697.85,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
1dfab051caa242aba0efd870e1342739
&OBST XB=697,697.85,143.65,144.5,-5.85,-3.05 RGB=0,0,255/
448da868111e457b967b138549def3f3
&OBST XB=701.25,702.95,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
6a1fcf727a9a449ababfbd6b4389aab4
&OBST XB=696.15,697.85,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
9f3f60df62cb489eb5bc0d98af1fe710
&OBST XB=670.65,671.5,128.35,129.2,-5.85,-3.05 RGB=0,0,255/
d126bf7b446742139cfc74c3443ab509
&OBST XB=670.65,671.5,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
0a1c92d31ea841ccb11f75f5101d95ff
&OBST XB=670.65,671.5,115.6,116.45,-5.85,-3.05 RGB=0,0,255/
54ad368579174388aed72a3414d644b8
&OBST XB=670.65,671.5,109.65,110.5,-5.85,-3.05 RGB=0,0,255/
1b5b2e58f5c24dcb9e33156bc338e48c
&OBST XB=663,663,111.35,118.15,-5.85,-3.05 RGB=0,0,255/
9e846b8e353a49c7a03f2654d7df7144
&OBST XB=670.65,671.5,103.7,103.7,-5.85,-3.05 RGB=0,0,255/
12d8b4ef8db74bb281445bcf2a8f1bfa
&OBST XB=670.65,671.5,97.75,97.75,-5.85,-3.05 RGB=0,0,255/
e39147c0c3e94530a19bb0b7b5d798ce
&OBST XB=670.65,671.5,91.8,91.8,-5.85,-3.05 RGB=0,0,255/
f76ead59626a4a5cade7cf6393cc1ec1
&OBST XB=670.65,671.5,85,85.85,-5.85,-3.05 RGB=0,0,255/
2ef81b4b511e4048a8d6ed46c2a9efd7
&OBST XB=670.65,671.5,79.05,79.9,-5.85,-3.05 RGB=0,0,255/
d3032f10f2044c25ab15fb0915124dc7
&OBST XB=670.65,671.5,73.1,73.1,-5.85,-3.05 RGB=0,0,255/
61235a8e79834c2983bfd1fb84b25750
&OBST XB=670.65,670.65,60.35,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=670.65,671.5,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=671.5,672.35,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=672.35,673.2,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=673.2,674.05,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=674.05,674.9,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=674.9,675.75,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
77026a2e9b3540768504bcc63cbb9903
&OBST XB=670.65,678.3,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
13456b3463ad431c859b88c06fb7aa88
&OBST XB=674.9,674.9,61.2,67.15,-5.85,-3.05 RGB=0,0,255/
885cbc40925d437e999a8aa34a8991d5
&OBST XB=670.65,678.3,63.75,63.75,-5.85,-3.05 RGB=0,0,255/
6d9979bf013a44168839bead35f32efe
&OBST XB=678.3,678.3,61.2,67.15,-5.85,-3.05 RGB=0,0,255/
f3f2198790d643a98698ae83cc000b43
&OBST XB=670.65,670.65,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
5df206872b264ec9bc0f54cdded243c2
&OBST XB=678.3,679.15,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
56f0c82ac62f40dfbf0be3d6b4396c46
&OBST XB=680.85,685.95,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
6f144d2c12ba486c8306b014caf85e32
&OBST XB=683.4,683.4,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=681.7,681.7,59.5,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=681.7,682.55,59.5,59.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=682.55,683.4,59.5,59.5,-5.85,-3.05 RGB=0,0,255/
9a3a0c3c88b049dcb0e228b8f1685094
&OBST XB=684.25,684.25,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.95,685.95,59.5,67.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=684.25,685.1,59.5,59.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.1,685.95,59.5,59.5,-5.85,-3.05 RGB=0,0,255/
a26616dc5fb24d6fb32cdea6e6f4d0a5
&OBST XB=685.95,690.2,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=690.2,690.2,61.2,66.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=684.25,690.2,66.3,67.15,-5.85,-3.05 RGB=0,0,255/
369defd05a5342c6b2a8049e3202b2b7
&OBST XB=681.7,690.2,63.75,63.75,-5.85,-3.05 RGB=0,0,255/
5acc8e45c3e04929afd2d2e8f8e5b29f
&OBST XB=696.15,697.85,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
42bd09fbd0014b21a44813b2f75b89d7
&OBST XB=697,697,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
d58b4392d95749cea3606ecf71369e9d
&OBST XB=696.15,697,67.15,67.15,-5.85,-3.05 RGB=0,0,255/
a86f525cd878456287fdfcc63d93d2d2
&OBST XB=697,697.85,66.3,66.3,-5.85,-3.05 RGB=0,0,255/
5e96bfd92c364a7e9838b979d39e4a68
&OBST XB=700.4,701.25,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
dd495e3717f64e8783509c6c07e5168d
&OBST XB=703.8,705.5,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
09bf07fe13ca45269aa58cc1750094e9
&OBST XB=708.05,708.05,69.7,71.4,-5.85,-3.05 RGB=0,0,255/
b8a3a9d375334210a6c4c2404c1bc22e
&OBST XB=711.45,711.45,69.7,71.4,-5.85,-3.05 RGB=0,0,255/
8059da98149a442781c50b8d6d5c39cd
&OBST XB=715.7,717.4,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
cf7ddd1d9fc14eb599538af109e2fa8c
&OBST XB=720.8,721.65,68,68,-5.85,-3.05 RGB=0,0,255/
077c914b1f2b413cb48595212885a5ff
&OBST XB=696.15,697.85,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
6363612c24c54b6b97fa32946a224a46
&OBST XB=696.15,696.15,74.8,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=696.15,697,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
8a07ccc131454fb2acedaf94d9be4335
&OBST XB=697,697.85,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
2ab08fe9fc954ba39b20fdd9ddf154e3
&OBST XB=707.2,707.2,74.8,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,76.5,78.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=697.85,707.2,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=697,697.85,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=697.85,698.7,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=698.7,699.55,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=699.55,700.4,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=700.4,701.25,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=701.25,702.1,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.1,702.95,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.95,703.8,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=703.8,704.65,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=704.65,705.5,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=705.5,706.35,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
b8d1c9dc43e14f22aeed7c1ab6a54d71
&OBST XB=698.7,699.55,74.8,78.2,-5.85,-3.05 RGB=0,0,255/
1085e8960ad74e48b57e8184ce49381e
&OBST XB=707.2,711.45,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
b350c8cedbd34b7fae5c63df81001742
&OBST XB=708.9,711.45,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,711.45,76.5,76.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,76.5,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,711.45,79.9,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,711.45,80.75,81.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,711.45,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
76eacad47cf4479ea4d7718eae450299
&OBST XB=706.35,706.35,79.05,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
3290d9d957124f60bb2d7ae12d256ebe
&OBST XB=713.15,713.15,82.45,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
e137b2a9c6cd48648ffe5e2e98e80fea
&OBST XB=711.45,715.7,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
f0aa79e83f334fb3babddf06ef02faac
&OBST XB=714.85,715.7,82.45,83.3,-5.85,-3.05 RGB=0,0,255/
13cc92a9f43e48bfa5b18122e0ed88e2
&OBST XB=706.35,708.9,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,80.75,85.85,-5.85,-3.05 RGB=0,0,255/
95b88e23cf6a4635a941a9e6cdeeb08d
&OBST XB=715.7,717.4,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=717.4,718.25,174.25,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=718.25,719.1,174.25,175.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=719.1,722.5,176.8,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=719.1,719.1,175.1,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=719.1,719.1,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
e1b1dbca296f41629af0809dbfd10473
&OBST XB=715.7,722.5,171.7,172.55,-5.85,-3.05 RGB=0,0,255/
5a8a23b6c77b46a1adfd61b9df6e2872
&OBST XB=722.5,722.5,170.85,176.8,-5.85,-3.05 RGB=0,0,255/
d583a99e9a9c4c719a030bc1a3083693
&OBST XB=719.1,719.1,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
5b0c3e5c7c09453d9a5bde30383534aa
&OBST XB=722.5,723.35,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
6416466326f34e858479915eb2fbf226
&OBST XB=724.2,725.9,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
d0e45175e2b5450d87e0be8d86ce9b79
&OBST XB=729.3,729.3,169.15,170.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.9,725.9,169.15,176.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=725.9,726.75,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=726.75,727.6,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=727.6,728.45,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=728.45,729.3,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
4322d0cede9a47e7870fe58fce436161
&OBST XB=725.9,733.55,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
3c75ad03e7244e74851978829d37e806
&OBST XB=733.55,734.4,162.35,177.65,-5.85,-3.05 RGB=0,0,255/
033e27cf81c1458099e575d9bfaa989c
&OBST XB=725.9,727.6,174.25,175.1,-5.85,-3.05 RGB=0,0,255/
78d5ea44e3124a61b99e55603dfcc5b4
&OBST XB=729.3,730.15,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=727.6,727.6,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=727.6,730.15,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
f9c50b9f5cb348d9a7eb1acd62156dd5
&OBST XB=730.15,730.15,171.7,177.65,-5.85,-3.05 RGB=0,0,255/
428368c462164b49824b639d9965b7d3
&OBST XB=729.3,730.15,160.65,162.35,-5.85,-3.05 RGB=0,0,255/
a4a3756348f44d89bd37c3b4d50d6086
&OBST XB=722.5,723.35,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
8fdaeb756b7e45cba03d8b465ca39072
&OBST XB=725.9,726.75,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
d204cd66885e4cd6afd18a462fa4bf6d
&OBST XB=722.5,723.35,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
84eea7c0dac74130b01dff9e5ec5deb9
&OBST XB=725.9,726.75,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
e2457bc89b5c4e49a40ab266d855d40a
&OBST XB=729.3,731,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
2de968493ef34fd293174a630975e92c
&OBST XB=734.4,740.35,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
9f32cb8e889c426cb06577c546267b2b
&OBST XB=740.35,741.2,177.65,177.65,-5.85,-3.05 RGB=0,0,255/
7ed8519f92de45e6a09b496e58e9b48c
&OBST XB=740.35,741.2,161.5,176.8,-5.85,-3.05 RGB=0,0,255/
0287ceb8a33740999e19efb0e52598b4
&OBST XB=736.95,736.95,162.35,168.3,-5.85,-3.05 RGB=0,0,255/
acf7a38ef05b4fcc92d0b22326b6d58c
&OBST XB=734.4,740.35,166.6,166.6,-5.85,-3.05 RGB=0,0,255/
eddfb302ab3646c0abe2a76c192b55ae
&OBST XB=736.95,736.95,169.15,175.95,-5.85,-3.05 RGB=0,0,255/
05bbbdc6c895433fae889ce03fd11674
&OBST XB=742.05,742.05,169.15,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=741.2,742.05,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
9502cb84bf7443ff84b708a759c5d8ef
&OBST XB=741.2,745.45,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
2535bd9f16184160a8463d93c91972ef
&OBST XB=747.15,748.85,167.45,167.45,-5.85,-3.05 RGB=0,0,255/
90adea4c786e4d8eacf3bf2bc2c30d32
&OBST XB=748.85,748.85,169.15,170.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=743.75,744.6,169.15,177.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=744.6,745.45,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=745.45,746.3,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=746.3,747.15,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=747.15,748,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=748,748.85,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
701073b5d053415586e3a8ff41e608a3
&OBST XB=748,748.85,171.7,176.8,-5.85,-3.05 RGB=0,0,255/
d8a6f4dc905b49c0bf9cd08c579f44c6
&OBST XB=744.6,751.4,170.85,171.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=751.4,751.4,171.7,175.1,-5.85,-3.05 RGB=0,0,255/
b5271e162bdb4f37950555555314c2e3
&OBST XB=746.3,746.3,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=744.6,746.3,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
dc0dc9f1dc81440f937ef37fd774904d
&OBST XB=746.3,748,175.95,175.95,-5.85,-3.05 RGB=0,0,255/
2416541653904dc18d8c19f5dde56d45
&OBST XB=751.4,753.1,175.95,175.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=753.1,753.95,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
5e58ec481fb449b1b7205f8ba7266582
&OBST XB=751.4,751.4,175.1,175.95,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=751.4,751.4,175.95,176.8,-5.85,-3.05 RGB=0,0,255/
df7edb0182d84814a1258e00f0e3d159
&OBST XB=754.8,758.2,171.7,172.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=754.8,754.8,172.55,177.65,-5.85,-3.05 RGB=0,0,255/
8ddbeaa25f1e4959b0efbfc9acf40b1a
&OBST XB=758.2,759.05,162.35,177.65,-5.85,-3.05 RGB=0,0,255/
dfef34d0fc4f46bab2f2ccf0493e75a5
&OBST XB=759.05,760.75,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=760.75,761.6,162.35,162.35,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=762.45,776.9,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,762.45,155.55,158.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,767.55,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,158.95,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,762.45,162.35,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765,765.85,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,168.3,168.3,-5.85,-3.05 RGB=0,0,255/
1b5ed883b28c472291282da3acf51412
&OBST XB=769.25,772.65,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
37f531ce7534426fb9b3761e33436aec
&OBST XB=769.25,770.1,167.45,168.3,-5.85,-3.05 RGB=0,0,255/
745256a733ab4c42808c9d0f9d4a54d1
&OBST XB=762.45,762.45,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
a41bf768eeb54ab28d839035d94de565
&OBST XB=765.85,766.7,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
7e465068d34d46a29e12efbaafedf1bc
&OBST XB=769.25,770.1,171.7,173.4,-5.85,-3.05 RGB=0,0,255/
173723fb1b364642a4653c58928c87f5
&OBST XB=773.5,773.5,170.85,172.55,-5.85,-3.05 RGB=0,0,255/
f0805d53432a468284325cae621d9674
&OBST XB=769.25,773.5,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,770.1,158.95,159.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,159.8,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
c6e1682ca60144238fa3d59dbf242d81
&OBST XB=760.75,761.6,146.2,154.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=760.75,776.9,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=760.75,761.6,145.35,146.2,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=760.75,761.6,129.2,145.35,-5.85,-3.05 RGB=0,0,255/
aed03a7df72348e8b3d967cfaee7f30d
&OBST XB=760.75,761.6,150.45,151.3,-5.85,-3.05 RGB=0,0,255/
46e6226dc6144bbeb5cdc0b05b06d28b
&OBST XB=766.7,766.7,151.3,154.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765,765.85,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
7a61c0e010e94a5da9fae380c3f432b0
&OBST XB=768.4,769.25,151.3,154.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,776.9,151.3,151.3,-5.85,-3.05 RGB=0,0,255/
b5be1eb46b434c8fb5fd1cc6209581ac
&OBST XB=760.75,761.6,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
22590be0e04740bcb8cdc5dea176b313
&OBST XB=759.05,759.9,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
8e7bc279bd70426598175f8a967dcf6c
&OBST XB=755.65,760.75,141.95,141.95,-5.85,-3.05 RGB=0,0,255/
5e918a4516aa4c7da71936afd8472206
&OBST XB=759.05,759.9,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
c0fe95d0cf6d496eb3ecd58598bf1b57
&OBST XB=760.75,761.6,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
7bb396a4e8444924a18f4f274a20b320
&OBST XB=760.75,761.6,143.65,144.5,-5.85,-3.05 RGB=0,0,255/
46d9087815284f14b8aef129e677f7f7
&OBST XB=761.6,765,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
3ee2ff9a03cc485592014ceb3c919ec3
&OBST XB=770.1,770.1,141.95,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,776.9,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
cedf7bf4714a4f31a51798694e09bacb
&OBST XB=765,775.2,143.65,143.65,-5.85,-3.05 RGB=0,0,255/
4e7be0d17e404c31a1a3f2dbc814afb2
&OBST XB=766.7,766.7,143.65,146.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,146.2,146.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,146.2,146.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,146.2,146.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,770.1,146.2,146.2,-5.85,-3.05 RGB=0,0,255/
64c1a9db603c491aafcfd1bd70be2228
&OBST XB=775.2,775.2,145.35,147.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,145.35,145.35,-5.85,-3.05 RGB=0,0,255/
2519b8e70d514cf98a652e221f340c06
&OBST XB=775.2,775.2,141.95,145.35,-5.85,-3.05 RGB=0,0,255/
6b555438a04b405eb2ae2ce303159507
&OBST XB=771.8,771.8,141.95,143.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,141.95,141.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,141.95,141.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,141.95,141.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,141.95,141.95,-5.85,-3.05 RGB=0,0,255/
277db21176c54eb0840e6c33a7482ab9
&OBST XB=770.1,770.1,127.5,141.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.9,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
4a67dae48d1c42b29065dbc299c534fb
&OBST XB=776.05,776.05,127.5,135.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,776.05,135.15,136,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,774.35,136,136.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.05,136.85,140.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
54d7987fec9f44dd88ebfb0ecc441241
&OBST XB=770.1,775.2,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
c48cd1d8e59f4a1f8c2e035c28974a4c
&OBST XB=761.6,766.7,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
c6442767c3ec45b5a238ac203ad9c3da
&OBST XB=765,765.85,133.45,140.25,-5.85,-3.05 RGB=0,0,255/
3a76147a1a9748c2a63f65dc5eb41fa6
&OBST XB=760.75,761.6,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
861ba57e875f4b5b9ae32d5988b4deb7
&OBST XB=761.6,767.55,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
c248dd6a53f24b9e8ee5bb73c9c85e0d
&OBST XB=769.25,776.9,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
911519965096432e83be93255e1f7a21
&OBST XB=760.75,761.6,129.2,130.05,-5.85,-3.05 RGB=0,0,255/
2365dd90d6234d3099bcc2093a6d7b96
&OBST XB=766.7,766.7,129.2,132.6,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765,765.85,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,129.2,129.2,-5.85,-3.05 RGB=0,0,255/
82c63a1f3f4a485ca7a572d080d0ec23
&OBST XB=759.9,760.75,124.1,129.2,-5.85,-3.05 RGB=0,0,255/
cb01d24d9f2b4eae8d06bcb9db34afc1
&OBST XB=759.05,759.05,102.85,118.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=759.05,760.75,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=759.9,760.75,119,123.25,-5.85,-3.05 RGB=0,0,255/
e89530ba31f049fea99d199225f30926
&OBST XB=759.05,759.9,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
7545a79c7e974203a0690745fb7787b5
&OBST XB=760.75,761.6,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
585b1b536f58430caf19209a7831037e
&OBST XB=761.6,765,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
2ae53c454b864cb5bae1dcd08363b2bb
&OBST XB=766.7,776.9,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
3d780de6e98e4483b64971764c530683
&OBST XB=760.75,761.6,118.15,119,-5.85,-3.05 RGB=0,0,255/
7aedd62374634093b31b79529bdd9bce
&OBST XB=760.75,760.75,114.75,118.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,763.3,114.75,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=760.75,761.6,114.75,114.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,114.75,114.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,114.75,114.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,119,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,119,119,-5.85,-3.05 RGB=0,0,255/
8c72d00a4e344492a755b0b7449a7f00
&OBST XB=765,766.7,118.15,119,-5.85,-3.05 RGB=0,0,255/
00fc1de4f3014befbf566e26cdbf2520
&OBST XB=765,766.7,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
610eec8933b54f7fbf4efb5a25a9b270
&OBST XB=770.95,772.65,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
91e1ca5352274b8c8ebcfd195c85e15c
&OBST XB=760.75,761.6,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
0fedc4297d9245639b9645edc365169f
&OBST XB=765,766.7,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
5f8b37a7ab66435083fc18b969f67b03
&OBST XB=770.1,774.35,123.25,124.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,774.35,117.3,117.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,117.3,124.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,776.9,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,117.3,118.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,119,119.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,119.85,120.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,120.7,121.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,121.55,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,122.4,123.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,124.1,124.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,124.95,125.8,-5.85,-3.05 RGB=0,0,255/
81c57ffe8ea949eba010c713549d5762
&OBST XB=775.2,775.2,123.25,125.8,-5.85,-3.05 RGB=0,0,255/
10b3ee3dfb044a4187b2ef0557205f12
&OBST XB=765,768.4,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,775.2,121.55,121.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,768.4,121.55,122.4,-5.85,-3.05 RGB=0,0,255/
d99a43f636e54bc382ea3eb6679f4f3d
&OBST XB=766.7,766.7,122.4,124.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,770.1,124.1,124.95,-5.85,-3.05 RGB=0,0,255/
ca24615747a044bbbab40bcc46dc011a
&OBST XB=767.55,768.4,109.65,109.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,104.55,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,104.55,109.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,109.65,111.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,104.55,105.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,105.4,106.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,106.25,107.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,107.1,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,107.95,108.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,767.55,108.8,109.65,-5.85,-3.05 RGB=0,0,255/
bee1a4486ab949d7831f412eaacf22df
&OBST XB=760.75,761.6,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
b1f7b5433fbe4017acda0505c61b50b4
&OBST XB=765,766.7,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
3d1737a0d9864ef2b6f647ecaecbc1a2
&OBST XB=769.25,776.9,105.4,105.4,-5.85,-3.05 RGB=0,0,255/
3e4ec81c482b47079e7f8b7510a1bb77
&OBST XB=770.95,772.65,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
1fb14b02ec7d4a4a9db65599abb1258d
&OBST XB=776.05,776.05,105.4,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,772.65,107.95,108.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,776.05,108.8,109.65,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,109.65,111.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
67191b39f4fa4f80bfa699690e729606
&OBST XB=759.05,759.9,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
33e633041b7943b7b43ea040ed707851
&OBST XB=760.75,761.6,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
adc432fcbd6a4c93befaa4bdc9ffe9bb
&OBST XB=765,766.7,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
b9eebda0c33e454ea7b230153ac64790
&OBST XB=759.05,759.05,68,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=759.05,759.9,68,68,-5.85,-3.05 RGB=0,0,255/
&OBST XB=759.9,760.75,68,68,-5.85,-3.05 RGB=0,0,255/
62c7761936b743bcbd58cf45b975fce2
&OBST XB=760.75,760.75,60.35,68,-5.85,-3.05 RGB=0,0,255/
749d2a999eee40ecbf69d4b08501bad0
&OBST XB=760.75,776.9,67.15,68,-5.85,-3.05 RGB=0,0,255/
72626aa65f5c47ce8d1b798ab6116ecf
&OBST XB=765,765,68,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=760.75,761.6,71.4,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
e31dca5d3cd74cb0a0db3233c2fa07bc
&OBST XB=760.75,761.6,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
c187bf37e27249d3854d6d53a53deabf
&OBST XB=761.6,765,72.25,72.25,-5.85,-3.05 RGB=0,0,255/
8411683251f54356b86998013df62824
&OBST XB=760.75,761.6,68,71.4,-5.85,-3.05 RGB=0,0,255/
e6112fdb811e47cf9609d8d06bec4232
&OBST XB=766.7,768.4,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
4c3b1d913a2341c7892038c2c4dcfe4b
&OBST XB=766.7,767.55,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
ac3cd7fa29694ec883fd19372108ad84
&OBST XB=772.65,774.35,71.4,71.4,-5.85,-3.05 RGB=0,0,255/
07de9f246f1c40a4b57cf88dff511fb2
&OBST XB=770.1,776.9,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.1,73.95,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,776.05,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=776.05,776.9,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
cca117d7f310493882054ebd50ff4a34
&OBST XB=775.2,775.2,79.9,82.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
fa760414db6f44989e868b820a0ad812
&OBST XB=770.1,773.5,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
c9011a9ac4ad40d08fcb835576ce33d0
&OBST XB=774.35,775.2,74.8,74.8,-5.85,-3.05 RGB=0,0,255/
040576247bc84311b8431ac24cb1356c
&OBST XB=775.2,775.2,74.8,79.9,-5.85,-3.05 RGB=0,0,255/
b514d3acb63340db9dbde85e38223992
&OBST XB=770.1,775.2,78.2,78.2,-5.85,-3.05 RGB=0,0,255/
c6db7a6429604208a1f865225869009c
&OBST XB=766.7,767.55,79.05,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,770.1,78.2,78.2,-5.85,-3.05 RGB=0,0,255/
3170b3ea88ea49c29ea26c72f1facc56
&OBST XB=766.7,766.7,79.05,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,770.1,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
8402978927024cda9ca723bddb25a933
&OBST XB=766.7,768.4,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
905c93505b044be3bbb84c368db1af78
&OBST XB=765.85,766.7,80.75,81.6,-5.85,-3.05 RGB=0,0,255/
a0bce2a20daa4e14bdb6d13919a91e56
&OBST XB=760.75,761.6,78.2,79.05,-5.85,-3.05 RGB=0,0,255/
f1ce4163a366437f80e2c81b66fe3fd0
&OBST XB=759.05,759.05,80.75,102,-5.85,-3.05 RGB=0,0,255/
839f64d090784857b452f7ec1be7684a
&OBST XB=760.75,761.6,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
2489cda1edac4502a8eb080b1e37402f
&OBST XB=764.15,764.15,90.1,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,764.15,96.9,97.75,-5.85,-3.05 RGB=0,0,255/
5ce9e9f0162745d1a2f768761a8f34aa
&OBST XB=760.75,765,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
4735ed4e5e62412cac977df047ca94dc
&OBST XB=760.75,760.75,90.1,96.9,-5.85,-3.05 RGB=0,0,255/
eb2d11d9c82440d58116229c32579610
&OBST XB=760.75,761.6,96.9,97.75,-5.85,-3.05 RGB=0,0,255/
a7e733c8d7dc4d76a6927ac6875e6dfb
&OBST XB=765,766.7,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
eb4e47257eb1498b8cd6d528cc5fbeb3
&OBST XB=765,766.7,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,775.2,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
7a60f441519b44ccbbf964929e46b88d
&OBST XB=770.1,770.1,96.9,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,776.9,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
6f5e708f4bfd4d38aba8b27c0dfdd597
&OBST XB=775.2,775.2,102,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.1,770.95,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=770.95,771.8,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=771.8,772.65,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=772.65,773.5,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=773.5,774.35,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,775.2,102,102,-5.85,-3.05 RGB=0,0,255/
4494df87d22540eba2cb7e40e9ebcf1a
&OBST XB=774.35,775.2,96.9,101.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=775.2,775.2,101.15,102,-5.85,-3.05 RGB=0,0,255/
312c2f5648ac46488f3d2463ea230b7f
&OBST XB=766.7,766.7,101.15,102.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,102.85,102.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,102.85,102.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,102.85,102.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,770.1,102.85,102.85,-5.85,-3.05 RGB=0,0,255/
6c0956e4cc064673af0b975a47cb1c63
&OBST XB=766.7,776.9,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
923011a0d2724ae8b430daafb5029c4c
&OBST XB=768.4,776.9,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,768.4,84.15,89.25,-5.85,-3.05 RGB=0,0,255/
46fb53da265c4ed989046bac66fd0074
&OBST XB=776.05,776.05,84.15,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,776.05,85.85,86.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=774.35,774.35,86.7,89.25,-5.85,-3.05 RGB=0,0,255/
0db1d17050b94b9abd345b85663d0c5d
&OBST XB=766.7,768.4,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
b6e63113a6014e3fbddbbe54cbeb0124
&OBST XB=760.75,761.6,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
0904217e4a9c4a7a842ab0910068f8b1
&OBST XB=760.75,761.6,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
74a5b58c432e4c91965b06de85567dc8
&OBST XB=758.2,759.05,60.35,60.35,-5.85,-3.05 RGB=0,0,255/
ee57b362f2ef4160a0525fc2e6596d52
&OBST XB=759.05,759.9,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
e73b6295ba4c4878ad1a9e9f9b5ec3a3
&OBST XB=752.25,753.1,59.5,61.2,-5.85,-3.05 RGB=0,0,255/
b333c5cc1d984becb2dfada2543f614b
&OBST XB=752.25,753.1,65.45,67.15,-5.85,-3.05 RGB=0,0,255/
291705ca279a440a89a8cacacd61ed69
&OBST XB=752.25,753.1,71.4,72.25,-5.85,-3.05 RGB=0,0,255/
3772101c6fd648a6a49c68dcec5b63ff
&OBST XB=752.25,753.1,76.5,77.35,-5.85,-3.05 RGB=0,0,255/
79a50ad5f0a1439582914029eace36b7
&OBST XB=752.25,753.1,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
3b23b073ed14431f9ad0525aa3caf738
&OBST XB=752.25,753.1,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
9ce8621781f7436c9ba482944df4e98c
&OBST XB=752.25,753.1,90.95,91.8,-5.85,-3.05 RGB=0,0,255/
1a06020d56464e77b8070d6163b18773
&OBST XB=752.25,753.1,95.2,96.9,-5.85,-3.05 RGB=0,0,255/
6ccf37c537d244e98f20f47a47a32ced
&OBST XB=752.25,753.1,100.3,102,-5.85,-3.05 RGB=0,0,255/
bfd99ee94f794d39ae0ebbbc20a4b955
&OBST XB=752.25,753.1,107.95,108.8,-5.85,-3.05 RGB=0,0,255/
050dbb3a5f75476499887ef849914896
&OBST XB=752.25,753.1,113.05,113.9,-5.85,-3.05 RGB=0,0,255/
a863008e0f8c4c9bbbcf3a69e35f6303
&OBST XB=752.25,753.1,117.3,119,-5.85,-3.05 RGB=0,0,255/
f9cd93ec1e834773b402245788b897ac
&OBST XB=752.25,753.1,124.95,125.8,-5.85,-3.05 RGB=0,0,255/
82a42ef0f0d0476ba73d3fd3fddae498
&OBST XB=752.25,753.1,130.05,130.9,-5.85,-3.05 RGB=0,0,255/
7a4c74d5dc704145aa639ee4eb4fcdf1
&OBST XB=752.25,753.1,134.3,136,-5.85,-3.05 RGB=0,0,255/
3d7e623c4b6946e4a793efa68036c63d
&OBST XB=759.05,759.9,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
0d70019a02d74802bd5298c21e72e3a3
&OBST XB=752.25,753.1,143.65,145.35,-5.85,-3.05 RGB=0,0,255/
f4ba07f289bc42da848cd9c8864f965d
&OBST XB=752.25,753.1,148.75,150.45,-5.85,-3.05 RGB=0,0,255/
0df6ae5bc3944966a23a23a1b3a0e1db
&OBST XB=752.25,753.1,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
1540267813b6475eac25fa259425beab
&OBST XB=761.6,762.45,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
bdc6d9add30c40438c00ffe8d92ff5c6
&OBST XB=754.8,755.65,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
502aff6c8f784b998d717a2b054dbfee
&OBST XB=748,748,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
822683000e7b4342968249de93842127
&OBST XB=743.75,744.6,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
39b0e4edf935441e9044f6a1122a1e02
&OBST XB=751.4,751.4,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
43bb56ca5e0045389d47270bda6a8c02
&OBST XB=754.8,755.65,166.6,167.45,-5.85,-3.05 RGB=0,0,255/
3c9fdcf65642468f99743c970db152b0
&OBST XB=757.35,758.2,167.45,168.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=757.35,757.35,168.3,169.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=757.35,758.2,169.15,169.15,-5.85,-3.05 RGB=0,0,255/
9db78ce66bbf41cb8932610f35ad7596
&OBST XB=721.65,722.5,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
dbc33281887741ff8325f5f655af8497
&OBST XB=728.45,728.45,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
bd796f2498f14939afc8509500672afc
&OBST XB=734.4,734.4,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
d5e601ffe2094f2ebc7aff30dfe1dd3a
&OBST XB=740.35,740.35,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
174379c57e824d989267db0c16a17906
&OBST XB=746.3,746.3,153.85,154.7,-5.85,-3.05 RGB=0,0,255/
ce3c1658ba984580a3790505030271f7
&OBST XB=721.65,722.5,148.75,149.6,-5.85,-3.05 RGB=0,0,255/
03368ceb46ce4a2e8412e1a04cd80b6a
&OBST XB=721.65,722.5,143.65,145.35,-5.85,-3.05 RGB=0,0,255/
8accf1e513da4f0e8df1021bff92af4d
&OBST XB=714.85,715.7,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
3c461e3f1d684ea18c6a17dc769de644
&OBST XB=714.85,715.7,154.7,155.55,-5.85,-3.05 RGB=0,0,255/
0eb4f5ad45314b839faf08ef8897f5b5
&OBST XB=712.3,712.3,158.1,158.95,-5.85,-3.05 RGB=0,0,255/
6ecc135d37f24e4aa25bea7766df7951
&OBST XB=697,697.85,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
196121fcb7044bd193b5e8ffae3301a2
&OBST XB=696.15,697,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
1e0fbd1b09da4595bb84fbdac2fccad2
&OBST XB=697,713.15,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
e72492fa2a6f45fcb41201fbf012d45b
&OBST XB=714.85,715.7,132.6,133.45,-5.85,-3.05 RGB=0,0,255/
38bb55e93dc24d6b9d1cc5e27950c6f4
&OBST XB=714.85,715.7,140.25,140.25,-5.85,-3.05 RGB=0,0,255/
b8edc619ccda4094a9338c722bbdb04b
&OBST XB=721.65,722.5,135.15,136,-5.85,-3.05 RGB=0,0,255/
dae52d4e29354b28b4e649709794887c
&OBST XB=721.65,722.5,130.05,130.9,-5.85,-3.05 RGB=0,0,255/
dac11dce7e0b41ae86f76ffbb030e84b
&OBST XB=714.85,715.7,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
b64bcfed4ee34b9d8e4e3fdf04e433ac
&OBST XB=706.35,711.45,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,706.35,119,119.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,711.45,119,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=713.15,713.15,122.4,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,125.8,125.8,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
e67f1d5fc9f742b88df89d0345eb2731
&OBST XB=706.35,706.35,120.7,125.8,-5.85,-3.05 RGB=0,0,255/
0579a47440194e8b9f5b4a01a1ebf9db
&OBST XB=706.35,711.45,121.55,121.55,-5.85,-3.05 RGB=0,0,255/
58e36ef0c1274098ad160cf176b77aea
&OBST XB=706.35,711.45,123.25,124.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,711.45,124.1,125.8,-5.85,-3.05 RGB=0,0,255/
03f880ba99d64844a2b27e3fcc0d3a00
&OBST XB=709.75,710.6,121.55,123.25,-5.85,-3.05 RGB=0,0,255/
b5014399533b4a87afe2befe3a75c276
&OBST XB=701.25,702.95,118.15,119,-5.85,-3.05 RGB=0,0,255/
4ff4a8867b32434ea5719f2cd27ceb54
&OBST XB=714.85,715.7,118.15,119,-5.85,-3.05 RGB=0,0,255/
be4543c83b9549698c17195f433b0313
&OBST XB=696.15,697,110.5,111.35,-5.85,-3.05 RGB=0,0,255/
7adda354b682445c96c711300b704b7b
&OBST XB=697,713.15,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
6b8936e1216f4d73b22f45b6ad58ee19
&OBST XB=714,715.7,111.35,111.35,-5.85,-3.05 RGB=0,0,255/
53138cbc5ab340088c8f8e8e1856de06
&OBST XB=707.2,708.05,104.55,111.35,-5.85,-3.05 RGB=0,0,255/
17ea59ddfe884846b18e3c504b668d30
&OBST XB=706.35,706.35,96.9,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,713.15,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=713.15,713.15,104.55,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,712.3,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=712.3,713.15,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
d174bb8b24074d2a890b631f97b0f6c4
&OBST XB=711.45,711.45,96.9,100.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=711.45,713.15,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=713.15,713.15,101.15,103.7,-5.85,-3.05 RGB=0,0,255/
36d7a31275b841149d0f5e231d7edf83
&OBST XB=706.35,711.45,100.3,100.3,-5.85,-3.05 RGB=0,0,255/
9928a95707454cc79e3b96de69b3cc55
&OBST XB=711.45,711.45,102,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=706.35,707.2,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=707.2,708.05,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.05,708.9,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=708.9,709.75,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=709.75,710.6,102,102,-5.85,-3.05 RGB=0,0,255/
&OBST XB=710.6,711.45,102,102,-5.85,-3.05 RGB=0,0,255/
c5adea754eae4b7084876cd7e361cb14
&OBST XB=709.75,710.6,100.3,102,-5.85,-3.05 RGB=0,0,255/
be6affdb19ff4dc58870fc730e4e939d
&OBST XB=684.25,690.2,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=690.2,690.2,104.55,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=684.25,685.1,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.1,685.95,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=685.95,686.8,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=686.8,687.65,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=687.65,688.5,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=688.5,689.35,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
&OBST XB=689.35,690.2,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
8e7d5b53a9394587b1b3b809db44a446
&OBST XB=684.25,685.1,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
8238505634bb46f796e0e21ee87a81ca
&OBST XB=689.35,690.2,116.45,116.45,-5.85,-3.05 RGB=0,0,255/
a5832056d4a84e50aaccf2bab0bce5da
&OBST XB=684.25,685.1,111.35,112.2,-5.85,-3.05 RGB=0,0,255/
96b63badf4fe43ce8218685b354e4c22
&OBST XB=689.35,690.2,111.35,112.2,-5.85,-3.05 RGB=0,0,255/
b444bfdd5d7e46799598ac9f262a2674
&OBST XB=696.15,697.85,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
65bd02a8529a4889a6fc15234d85fa83
&OBST XB=696.15,697,104.55,110.5,-5.85,-3.05 RGB=0,0,255/
e45362fcadec4eddb0191674b42dfa84
&OBST XB=697.85,698.7,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=698.7,698.7,104.55,105.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=698.7,700.4,105.4,106.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=699.55,700.4,106.25,107.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=698.7,698.7,107.95,111.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=698.7,699.55,107.95,107.95,-5.85,-3.05 RGB=0,0,255/
7aefc4d5669d463ea1dfa3fee5fd2a95
&OBST XB=698.7,706.35,103.7,104.55,-5.85,-3.05 RGB=0,0,255/
f88d857c0d5346b49da6bd2cce38c660
&OBST XB=702.95,703.8,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=702.95,702.95,101.15,103.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=703.8,703.8,101.15,104.55,-5.85,-3.05 RGB=0,0,255/
fcbc0b93455e4824a9d0d302cfaf7ac1
&OBST XB=701.25,702.95,100.3,101.15,-5.85,-3.05 RGB=0,0,255/
4e7812db26034108afb60e07f9524136
&OBST XB=697,697.85,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
d5c5c3ab046045e28b3027673b755e6a
&OBST XB=697,697.85,114.75,115.6,-5.85,-3.05 RGB=0,0,255/
462d5a2c6c07473e9420de94a6a3edea
&OBST XB=714.85,715.7,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
b3c6132cd4284d3e992cf8ad75ea1158
&OBST XB=721.65,722.5,100.3,102,-5.85,-3.05 RGB=0,0,255/
541aeeecfb0d4aa486f2421d9e4b0ff2
&OBST XB=721.65,722.5,95.2,96.9,-5.85,-3.05 RGB=0,0,255/
171b1c55445a471c91ad5b14ca25fbf3
&OBST XB=721.65,722.5,107.95,108.8,-5.85,-3.05 RGB=0,0,255/
7bae8962d903453d8c1bcb7f552052ed
&OBST XB=721.65,722.5,113.05,113.9,-5.85,-3.05 RGB=0,0,255/
3c22135f8111409ea9ba436ab4efbd04
&OBST XB=721.65,722.5,117.3,119,-5.85,-3.05 RGB=0,0,255/
51d12e497e4e42c1a0e37b9369a3e43a
&OBST XB=721.65,722.5,124.95,125.8,-5.85,-3.05 RGB=0,0,255/
54a8a8af9e27481b8bc7ed00161d97f9
&OBST XB=719.95,720.8,82.45,84.15,-5.85,-3.05 RGB=0,0,255/
b24faa55664144f18e4fc849be11b754
&OBST XB=718.25,719.95,82.45,82.45,-5.85,-3.05 RGB=0,0,255/
faf671c868b741f09efb532b710b93dc
&OBST XB=720.8,721.65,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
d3f962a6d15e4b23830cce1acb0cd52c
&OBST XB=727.6,728.45,83.3,84.15,-5.85,-3.05 RGB=0,0,255/
b415c61dff9b40148a93453ace3e8c1f
&OBST XB=728.45,728.45,81.6,82.45,-5.85,-3.05 RGB=0,0,255/
14f5f5f51ca944bc9deb1c4535658138
&OBST XB=734.4,734.4,83.3,85,-5.85,-3.05 RGB=0,0,255/
eb788c0416a9401a8cfb2afa9a97a510
&OBST XB=740.35,740.35,83.3,85,-5.85,-3.05 RGB=0,0,255/
2ac31100ed604a96ba8730e2c84d5ccd
&OBST XB=746.3,746.3,83.3,85,-5.85,-3.05 RGB=0,0,255/
80a71f36e47a4b5d8671e7551bbe1e43
&OBST XB=728.45,728.45,76.5,77.35,-5.85,-3.05 RGB=0,0,255/
5ae1b4ea162c42c3b1492da52d0c4bea
&OBST XB=720.8,721.65,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
fc6b59d73a8e4c86afd6af7cde4601af
&OBST XB=728.45,728.45,71.4,72.25,-5.85,-3.05 RGB=0,0,255/
c949def69b494cddb027ca40d5a79f06
&OBST XB=727.6,728.45,65.45,67.15,-5.85,-3.05 RGB=0,0,255/
3ebeb268ed6745038bb43faed190cf4f
&OBST XB=728.45,728.45,59.5,61.2,-5.85,-3.05 RGB=0,0,255/
c9c513c78b3d49aa9bf9f07dac034416
&OBST XB=720.8,721.65,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
b713ff22f8b34f78950c2ff18acddbe0
&OBST XB=719.95,719.95,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
571ef2683f4544f99b2561a07c494053
&OBST XB=719.95,719.95,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
8499392f396243389ecc13982f539786
&OBST XB=701.25,702.95,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
1dbb229d57a94b5480171896654763cc
&OBST XB=696.15,697.85,96.9,96.9,-5.85,-3.05 RGB=0,0,255/
a273ad6bcf864041a38b76d74ea8c977
&OBST XB=697,697.85,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
01c2cd1b5f524a7aae464517af9ab369
&OBST XB=701.25,702.95,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
ba3cf8e7e55945e580ad0b6f849512f5
&OBST XB=707.2,708.9,93.5,93.5,-5.85,-3.05 RGB=0,0,255/
3ed1306621f044038577ea8c5f635272
&OBST XB=696.15,697,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
93636db723294498b6bbd72ee537f6a9
&OBST XB=697,713.15,89.25,90.1,-5.85,-3.05 RGB=0,0,255/
93ac8bc47c344a96b899b27cfc9283f6
&OBST XB=701.25,702.95,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
a2217c214c134cbea2650304d33cc9ff
&OBST XB=697,697.85,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
b42f47ff2bac42b99a1b7f964f70755b
&OBST XB=761.6,762.45,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
8ce411fb71054945ad69f04c068d5db7
&OBST XB=765,765,158.95,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,162.35,162.35,-5.85,-3.05 RGB=0,0,255/
9b1afd471431472ba48f08bb2802ab4d
&OBST XB=765,765,162.35,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765,765.85,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,164.05,164.05,-5.85,-3.05 RGB=0,0,255/
3ad8592347c8413e9953a9e37a13abf6
&OBST XB=762.45,767.55,165.75,165.75,-5.85,-3.05 RGB=0,0,255/
33a1d125a42b4913966ea0cecfa2857d
&OBST XB=623.05,623.9,171.7,175.95,-5.85,-3.05 RGB=0,0,255/
6fd4ea5b14cb434cbaba6a32c2679a7f
&OBST XB=760.75,776.9,60.35,61.2,-5.85,-3.05 RGB=0,0,255/
e03d188d3b95431fb873bf034e7c2b50
&OBST XB=713.15,719.1,5.1,5.95,-5.85,-3.05 RGB=0,0,255/
1256bfd322f8492885f26e3ae05c74c8
&OBST XB=727.6,730.15,6.8,6.8,-5.85,-3.05 RGB=0,0,255/
bff2d369ae91470199f4a49adfb4cb33
&OBST XB=730.15,730.15,4.25,6.8,-5.85,-3.05 RGB=0,0,255/
c8f512c7e4ec4371ad8bbb4bd4f4236c
&OBST XB=733.55,734.4,17,17.85,-5.85,-3.05 RGB=0,0,255/
4941ba2c2c45472bb0a5d2a3c8b05b08
&OBST XB=739.5,740.35,17,17.85,-5.85,-3.05 RGB=0,0,255/
0e33d2511472499bbca82c87d6499487
&OBST XB=733.55,734.4,9.35,10.2,-5.85,-3.05 RGB=0,0,255/
56ad8df0e2d04156af3b9c63b7d31646
&OBST XB=739.5,740.35,9.35,10.2,-5.85,-3.05 RGB=0,0,255/
3a4f7f93184b4487af9c4ba384a5909d
&OBST XB=739.5,740.35,4.25,5.1,-5.85,-3.05 RGB=0,0,255/
a67be079a78b4eecb1dcc962c4c513a3
&OBST XB=765,766.7,147.05,147.9,-5.85,-3.05 RGB=0,0,255/
788f82aef929466ca3947476de188bb7
&OBST XB=766.7,766.7,146.2,147.05,-5.85,-3.05 RGB=0,0,255/
d702ee25a41543738c55608486ac6020
&OBST XB=760.75,762.45,144.5,144.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,765,143.65,144.5,-5.85,-3.05 RGB=0,0,255/
3afccbc0c9b94f1bb65091458c866b5d
&OBST XB=765.85,766.7,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
cc9ce062c0074f8685938a55339f01f9
&OBST XB=766.7,770.1,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
1bd185055c674393a43c6551a96ce35b
&OBST XB=770.95,772.65,136.85,136.85,-5.85,-3.05 RGB=0,0,255/
a29c340de26243c58080ed9886f5e103
&OBST XB=770.95,772.65,129.2,130.05,-5.85,-3.05 RGB=0,0,255/
43ef328262864f19883b5be53787574a
&OBST XB=766.7,766.7,128.35,129.2,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=766.7,766.7,127.5,128.35,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=768.4,769.25,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
&OBST XB=769.25,770.1,127.5,127.5,-5.85,-3.05 RGB=0,0,255/
26544cfbae224c4aa1e0a8df6a453a6d
&OBST XB=765.85,765.85,85.85,87.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,87.55,88.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,766.7,88.4,89.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,767.55,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=767.55,768.4,85.85,85.85,-5.85,-3.05 RGB=0,0,255/
305a7f0bdfd5458cb683d1d99de487a2
&OBST XB=759.05,759.9,81.6,83.3,-5.85,-3.05 RGB=0,0,255/
292af9fc74964cb2a1d504f9e1a71846
&OBST XB=759.05,759.9,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
56d17029fd0a4ed4a739266621903af3
&OBST XB=760.75,761.6,74.8,75.65,-5.85,-3.05 RGB=0,0,255/
dfd07b2d1db840c8ba868d8956e83c3d
&OBST XB=759.05,759.05,161.5,162.35,-5.85,-3.05 RGB=0,0,255/
fa4dce48823d47c6b3e4226a31bb58d3
&OBST XB=766.7,766.7,31.45,37.4,-5.85,-3.05 RGB=0,0,255/
1469e8a70be34fffb4cc11aad6bcf46c
&OBST XB=759.05,759.9,39.1,39.1,-3.98333333333333,-3.05 RGB=0,0,255/
&OBST XB=759.9,760.75,39.1,39.1,-5.85,-3.05 RGB=0,0,255/
b8bfbf1a03354f10a16e668fd68d5408
&OBST XB=769.25,769.25,31.45,32.3,-3.98333333333333,-3.05 RGB=0,0,255/
bbc173924b984d3e98fa29231ae11689
&OBST XB=766.7,766.7,44.2,45.9,-5.85,-4.91666666666667 RGB=127,127,127/
e5a914e3ad9f4eeb9383054c0891b3c7
&OBST XB=760.75,763.3,122.4,123.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,122.4,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,770.1,117.3,117.3,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,764.15,117.3,118.15,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,764.15,118.15,119,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,764.15,119,119.85,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,764.15,119.85,120.7,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,764.15,120.7,121.55,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,764.15,121.55,122.4,-5.85,-3.05 RGB=0,0,255/
e883184d44294250a91b59098a719c3e
&OBST XB=765,765.85,118.15,122.4,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,770.1,118.15,118.15,-5.85,-3.05 RGB=0,0,255/
c94b39bd2c0f4ac79b16c7480fb37c16
&OBST XB=760.75,766.7,124.1,124.1,-5.85,-3.05 RGB=0,0,255/
a9bc80d7d8004ba8888e18f7a01eb196
&OBST XB=759.05,759.9,79.9,79.9,-5.85,-3.05 RGB=0,0,255/
&OBST XB=759.9,760.75,79.05,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=759.9,759.9,79.05,79.9,-5.85,-3.05 RGB=0,0,255/
6a73786f114243dfbeaa683632e1b26c
&OBST XB=765,765,74.8,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=761.6,762.45,79.05,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=762.45,763.3,79.05,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=763.3,764.15,79.05,79.05,-5.85,-3.05 RGB=0,0,255/
&OBST XB=764.15,765,79.05,79.05,-5.85,-3.05 RGB=0,0,255/
ff79fb9509ee4c3584b8f8e88de827eb
&OBST XB=766.7,766.7,75.65,79.05,-5.85,-3.05 RGB=0,0,255/
d157db3bbd8b4a76a51407ca4c50a364
&OBST XB=759.05,766.7,80.75,80.75,-5.85,-3.05 RGB=0,0,255/
c6a83e18019a49b892000aa2b6b48141
&OBST XB=766.7,766.7,72.25,73.1,-5.85,-3.05 RGB=0,0,255/
&OBST XB=766.7,770.1,73.1,73.95,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765,765.85,72.25,72.25,-5.85,-3.05 RGB=0,0,255/
&OBST XB=765.85,766.7,72.25,72.25,-5.85,-3.05 RGB=0,0,255/
9b22489a467941b587dd7f2673620860
&OBST XB=690.2,690.2,59.5,60.35,-5.85,-3.05 RGB=0,0,255/
59a84acb1b054357a720f7fa675116c4
&OBST XB=639.2,639.2,161.5,167.45,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=630.7,639.2,167.45,168.3,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=630.7,630.7,168.3,170,-5.85,-4.91666666666667 RGB=238,236,225/
024823c1b1464eedb6d8a8970625e383
&OBST XB=632.4,632.4,169.15,170,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=634.95,634.95,169.15,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=632.4,633.25,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=633.25,634.1,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=634.1,634.95,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
8052aeec9ab34dfd9b2ee57dfb871cdb
&OBST XB=636.65,636.65,169.15,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=636.65,637.5,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=637.5,638.35,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=638.35,639.2,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=639.2,640.05,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=640.05,640.9,169.15,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
9c32f026674448f68b188e61360920d4
&OBST XB=640.05,640.05,161.5,167.45,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=640.05,640.9,167.45,168.3,-5.85,-4.91666666666667 RGB=238,236,225/
22d8a9ba5ea74aa98f9e2e3c86612d74
&OBST XB=702.95,702.95,143.65,153,-5.85,-4.91666666666667 RGB=238,236,225/
d3b42c7a06954cf59e7bf82be91290d7
&OBST XB=704.65,704.65,143.65,153,-5.85,-4.91666666666667 RGB=238,236,225/
752f6851891242cba6793b0ef4617aad
&OBST XB=662.15,664.7,119.85,119.85,-5.85,-4.91666666666667 RGB=238,236,225/
5527af442dec46b8900b15515bd53d27
&OBST XB=663.85,664.7,119,119,-5.85,-4.91666666666667 RGB=238,236,225/
490cc07da733454abfefc96ec4367822
&OBST XB=748,748,8.5,13.6,-5.85,-4.91666666666667 RGB=238,236,225/
43dc23d273074df9b6a440e741709b7c
&OBST XB=748,748,5.95,8.5,-5.85,-3.05 RGB=238,236,225/
8ba27edf94344ffd94ccff984af883d5
&OBST XB=757.35,757.35,161.5,164.9,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=755.65,755.65,164.9,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=752.25,755.65,169.15,170,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=752.25,752.25,170,174.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=751.4,752.25,174.25,175.1,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=755.65,756.5,164.9,164.9,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=756.5,757.35,164.9,164.9,-5.85,-4.91666666666667 RGB=238,236,225/
b0c6b6a9ac6649ca97926ff5f6eb6449
&OBST XB=756.5,756.5,165.75,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=753.1,753.1,170.85,171.7,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=753.1,753.95,170.85,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=753.95,754.8,170.85,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=754.8,755.65,170.85,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=755.65,756.5,170.85,170.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=756.5,757.35,165.75,165.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=757.35,758.2,165.75,165.75,-5.85,-4.91666666666667 RGB=238,236,225/
23a5f916f49145099868ac395d86a88f
&OBST XB=662.15,663.85,98.6,98.6,-5.85,-4.91666666666667 RGB=238,236,225/
5f4e3d6a2bb64fadb65393062d02d609
&OBST XB=662.15,663.85,141.95,141.95,-5.85,-4.91666666666667 RGB=238,236,225/
e326e063f1b74a839496c1f67ed917da
&OBST XB=599.25,599.25,141.95,143.65,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=597.55,598.4,141.95,141.95,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=598.4,599.25,141.95,141.95,-5.85,-4.91666666666667 RGB=238,236,225/
ef66c3028fff44ec8ebc0f3d9e4142cb
&OBST XB=600.95,600.95,141.95,147.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=599.25,600.1,147.05,147.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=600.1,600.95,147.05,147.05,-5.85,-4.91666666666667 RGB=238,236,225/
4d334b0493144a5a91ab6dde12dba6ac
&OBST XB=590.75,594.15,138.55,139.4,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=594.15,594.15,139.4,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=590.75,590.75,139.4,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=589.05,589.9,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=589.9,590.75,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=594.15,595,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=595,595.85,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=595.85,596.7,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=596.7,597.55,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=597.55,598.4,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=598.4,599.25,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=599.25,600.1,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=600.1,600.95,140.25,140.25,-5.85,-4.91666666666667 RGB=238,236,225/
d02a35091ef84541b728d8575ac656a4
&OBST XB=589.05,595,137.7,137.7,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=595,600.95,138.55,138.55,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=595,595,137.7,138.55,-5.85,-4.91666666666667 RGB=238,236,225/
41740e7c5de346dc981081b246bf5950
&OBST XB=599.25,599.25,119.85,122.4,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=597.55,598.4,119.85,119.85,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=598.4,599.25,119.85,119.85,-5.85,-4.91666666666667 RGB=238,236,225/
460166e30cb74e39abd5c1e8c22965bf
&OBST XB=600.95,600.95,119,120.7,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=597.55,598.4,119,119,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=598.4,599.25,119,119,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=599.25,600.1,119,119,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=600.1,600.95,119,119,-5.85,-4.91666666666667 RGB=238,236,225/
4d677bd67aa943b7b32ea8d3a43e8fe8
&OBST XB=598.4,599.25,98.6,98.6,-5.85,-4.91666666666667 RGB=238,236,225/
edaca8536d714c6dbcc1bd059ff4deb2
&OBST XB=600.95,600.95,96.9,98.6,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=600.1,600.95,96.9,96.9,-5.85,-4.91666666666667 RGB=238,236,225/
7b2363dd3b014d868670541f16bb5e0e
&OBST XB=603.5,607.75,44.2,44.2,-5.85,-4.91666666666667 RGB=238,236,225/
0071b65b110d4694b2c3ca04e42d2bc3
&OBST XB=601.8,607.75,25.5,25.5,-5.85,-4.91666666666667 RGB=238,236,225/
66a6876ca77041ff8e2c198d23c946a7
&OBST XB=601.8,604.35,26.35,26.35,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=604.35,607.75,27.2,27.2,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=604.35,604.35,26.35,27.2,-5.85,-4.91666666666667 RGB=238,236,225/
24d2052a859244aa829c7d358e22fe90
&OBST XB=639.2,644.3,41.65,41.65,-5.85,-4.91666666666667 RGB=238,236,225/
dbf21eb33948471dbefb9d60e187ea87
&OBST XB=696.15,701.25,20.4,20.4,-5.85,-4.91666666666667 RGB=238,236,225/
2d4ba0700ce348c896bc611a95444217
&OBST XB=696.15,701.25,22.1,22.1,-5.85,-4.91666666666667 RGB=238,236,225/
8ca804b587dc48f2bb33d8a3d99e777f
&OBST XB=765.85,765.85,72.25,79.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=761.6,761.6,79.05,79.9,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=759.9,760.75,79.9,79.9,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=760.75,761.6,79.9,79.9,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=761.6,762.45,79.05,79.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=762.45,763.3,79.05,79.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=763.3,764.15,79.05,79.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=764.15,765,79.05,79.05,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=765,765.85,79.05,79.05,-5.85,-4.91666666666667 RGB=238,236,225/
8cb67a43fcdc49a3a9d8447f28b56eeb
&OBST XB=761.6,761.6,159.8,161.5,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=757.35,758.2,159.8,159.8,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=758.2,759.05,159.8,159.8,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=759.05,759.9,159.8,159.8,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=759.9,760.75,159.8,159.8,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=760.75,761.6,159.8,159.8,-5.85,-4.91666666666667 RGB=238,236,225/
3ce5ad8da26b42229700d178f5ae1fe0
&OBST XB=663,663.85,124.1,124.1,-5.85,-4.91666666666667 RGB=238,236,225/
36e268a344d34377b89c414df38badab
&OBST XB=663,663.85,124.95,124.95,-5.85,-4.91666666666667 RGB=238,236,225/
356a761d4aa3438cb4258815c2017ab9
&OBST XB=657.9,664.7,138.55,138.55,-5.85,-4.91666666666667 RGB=238,236,225/
73bc23b62638486a986a4e37d6043a97
&OBST XB=652.8,663.85,149.6,149.6,-5.85,-4.91666666666667 RGB=238,236,225/
9099ea67dd7b4887b7f9e43cb470afb7
&OBST XB=654.5,654.5,147.9,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=654.5,655.35,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=655.35,656.2,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=656.2,657.05,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=657.05,657.9,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=657.9,658.75,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=658.75,659.6,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=659.6,660.45,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=660.45,661.3,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=661.3,662.15,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=662.15,663,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=663,663.85,148.75,148.75,-5.85,-4.91666666666667 RGB=238,236,225/
ec709ce65ddb4c93a2480279cefb7842
&OBST XB=657.05,663.85,158.1,158.1,-5.85,-4.91666666666667 RGB=238,236,225/
4a74548a76284572b1a2600c4271ae4c
&OBST XB=657.05,663.85,156.4,156.4,-5.85,-4.91666666666667 RGB=238,236,225/
985a348db652483e80e9e64411c02e74
&OBST XB=719.95,719.95,167.45,171.7,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=719.95,720.8,167.45,167.45,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=720.8,721.65,167.45,167.45,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=721.65,722.5,167.45,167.45,-5.85,-4.91666666666667 RGB=238,236,225/
22b396793e824b5092f2393467864944
&OBST XB=720.8,725.05,168.3,169.15,-5.85,-4.91666666666667 RGB=238,236,225/
&OBST XB=720.8,720.8,169.15,171.7,-5.85,-4.91666666666667 RGB=238,236,225/
f756b2bad4f249efaca308bbc2cea047
&OBST XB=746.3,753.1,46.75,46.75,-5.85,-5.85 RGB=238,236,225/
6c1dfb0a54fe48e2b823f197f05d7dda
&OBST XB=600.1,646,118.15,119,-3.98333333333333,-3.05 RGB=238,236,225/
&OBST XB=645.15,646,119,154.7,-3.98333333333333,-3.05 RGB=238,236,225/
b36baafad0af4718b04a9bdf4fe4366f
&OBST XB=639.2,639.2,61.2,117.3,-3.98333333333333,-3.05 RGB=238,236,225/
8e9c424186d549c7ab30c697d4ae1c60
&OBST XB=600.1,606.9,60.35,60.35,-3.98333333333333,-3.05 RGB=238,236,225/
13ca1ae38bf54d79af45e43fd7198e8c
&OBST XB=632.4,639.2,60.35,61.2,-3.98333333333333,-3.05 RGB=238,236,225/
fec478eeb5b3465b81a3aeb07b4698ee
&OBST XB=720.8,759.05,84.15,84.15,-3.98333333333333,-3.05 RGB=238,236,225/
ff3758500be84261bad31852e2a7adc9
&OBST XB=721.65,722.5,84.15,155.55,-3.98333333333333,-3.05 RGB=238,236,225/
&OBST XB=722.5,729.3,155.55,155.55,-3.98333333333333,-3.05 RGB=238,236,225/
&OBST XB=729.3,761.6,154.7,155.55,-3.98333333333333,-3.05 RGB=238,236,225/
d069c02ec48b4eda9d552deb23daa79c
&OBST XB=713.15,721.65,101.15,102,-3.98333333333333,-3.05 RGB=238,236,225/
190de94e8dc74c50aab730e6c04d50e3
&OBST XB=722.5,752.25,113.05,113.05,-5.85,-5.85 RGB=238,236,225/
77505e72005947fe9b36aff7effabb63
&OBST XB=722.5,752.25,149.6,149.6,-5.85,-5.85 RGB=238,236,225/
cf8b32077c47498aaa57525ac467260a
&OBST XB=722.5,752.25,96.05,96.05,-5.85,-5.85 RGB=238,236,225/
5826649ca0fa40bcb2a7091600e28c58
&OBST XB=607.75,636.65,113.05,113.05,-5.85,-5.85 RGB=238,236,225/
21bbd1db2e174366b4345d75d13fe80c
&OBST XB=606.9,636.65,96.05,96.05,-5.85,-5.85 RGB=238,236,225/
852b857621bd48f8b90d92dd9cb29bc2
&OBST XB=606.9,636.65,149.6,149.6,-5.85,-5.85 RGB=238,236,225/
72e1800dc5834071b1b6331bd13a9dcb
&OBST XB=606.9,636.65,131.75,132.6,-5.85,-5.85 RGB=238,236,225/
ac62eb583ff245829cb569d56564ac0e
&OBST XB=607.75,636.65,113.05,113.05,-5.85,-5.85 RGB=238,236,225/
5950fd9b810548b2aacdb9062ade0d2b
&OBST XB=606.9,636.65,96.05,96.05,-5.85,-5.85 RGB=238,236,225/
9fbe80d6a5e94c1da177e07391a69b42
&OBST XB=648.55,649.4,75.65,76.5,-5.85,-5.85 RGB=238,236,225/
96c2d647b1a7437981d7e206233fd8d7
&OBST XB=640.05,640.05,66.3,68,-5.85,-5.85 RGB=238,236,225/
fbdf063cefc645c7a67f23d3cb1d70bf
&OBST XB=722.5,752.25,149.6,149.6,-5.85,-5.85 RGB=238,236,225/
19147eacc16049e9a84d6dadd61f9083
&OBST XB=722.5,752.25,130.05,130.05,-5.85,-3.05 RGB=238,236,225/
3317b491f81d4699abfc4f2f5317fdea
&OBST XB=722.5,752.25,113.05,113.05,-5.85,-3.05 RGB=238,236,225/
521605ff070543a19f0e1b3169b1701c
&OBST XB=722.5,752.25,96.05,96.05,-5.85,-5.85 RGB=238,236,225/
4853b666dd4940479b8382d6d2bd7c0c
&OBST XB=758.2,759.05,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
a4200ef5611445eeb0c63ac0137649d2
&OBST XB=752.25,753.95,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
bd84ee53c0ca4d80aad0faddea8a9816
&OBST XB=746.3,747.15,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
e4c3c2a03e1243049ad8fad33b68348d
&OBST XB=739.5,740.35,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
7f8f7f0e359b44e7ba0655114fc9beb9
&OBST XB=733.55,734.4,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
df86a9d5adb747f3a4368ecef4794b6a
&OBST XB=726.75,727.6,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
ef8bc80b3d6746ff9e7339076a156c66
&OBST XB=720.8,721.65,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
70f57197b29648e78b03304e80096127
&OBST XB=715.7,716.55,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
a6dfad5290f3444797597dcacdea6147
&OBST XB=709.75,710.6,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
52c5fa06799d4b6796f353f57b1cbc54
&OBST XB=706.35,707.2,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
9a17391fc8324d7daa88eb9458414c1c
&OBST XB=700.4,702.1,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
3717a330e13c4dff967dbe4cda539c56
&OBST XB=695.3,696.15,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
7468debf818a4f15aa101baaacaa2aa6
&OBST XB=689.35,690.2,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
566d95bb2979447ea5d3ba90c6de000e
&OBST XB=682.55,683.4,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
4f7e436ce0ec4f358870e8b5e24eed05
&OBST XB=676.6,677.45,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
8f3e691ca3f9404fae7262f6e2111306
&OBST XB=669.8,671.5,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
bbde166565a9404cb6391422af81191a
&OBST XB=663.85,664.7,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
b1896538d7a74495b0da75feee3ea9c2
&OBST XB=657.05,658.75,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
1ca899ed1e164373aab98b4fef88923f
&OBST XB=651.1,652.8,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
0bf4f3b6db074ac39f9092bf30702f8c
&OBST XB=645.15,646,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
5757cc4d270d426cb16c23e1c282f908
&OBST XB=639.2,640.05,52.7,53.55,-5.85,-3.05 RGB=0,0,255/
ab2a7252be1648f4b374c2a1b1bd8ea6
&OBST XB=602.65,604.35,166.6,171.7,-5.85,-4.91666666666667 RGB=165,137,199/
2f7b75d0adec470ea3e34fe343473b0a
&OBST XB=606.05,608.6,166.6,172.55,-5.85,-4.91666666666667 RGB=165,137,199/
d7f0ba2ee7a849ca9f72bab1cb64e781
&OBST XB=602.65,604.35,160.65,165.75,-5.85,-4.91666666666667 RGB=165,137,199/
b386fe3755974ea9aaebabb571caa3aa
&OBST XB=606.05,607.75,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
1fb2b57ea0f34c8eac3c35e8a4c9809b
&OBST XB=609.45,612,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
7f296ee0f1a949559262efe9f9381484
&OBST XB=612.85,615.4,160.65,164.05,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=613.7,615.4,164.05,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
54bd9bd42e5d4d95ba46c3fb30b06b13
&OBST XB=631.55,633.25,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
70bf14407b5941539be0526ace19fa0a
&OBST XB=634.95,636.65,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
9060164d62eb43b6b2cdc7861cd41aeb
&OBST XB=628.15,629.85,160.65,165.75,-5.85,-4.91666666666667 RGB=165,137,199/
201ab223ac1646d6b17c5d3ad8cfdd38
&OBST XB=621.35,622.2,160.65,163.2,-5.85,-4.91666666666667 RGB=165,137,199/
5b9c754dc90045cb9309cc5390f76001
&OBST XB=598.4,600.1,156.4,157.25,-5.85,-4.91666666666667 RGB=165,137,199/
9724a311403b49efa7efd024de7eca0f
&OBST XB=590.75,595,152.15,153.85,-5.85,-4.91666666666667 RGB=165,137,199/
1ea86f1c251545c8a009e3e63a1be020
&OBST XB=596.7,600.1,152.15,153.85,-5.85,-4.91666666666667 RGB=165,137,199/
7453ef7617144a86ba60f7eddf86447c
&OBST XB=596.7,600.1,148.75,150.45,-5.85,-4.91666666666667 RGB=165,137,199/
726dc40f776b4962959c8eaf2fb5f4e7
&OBST XB=607.75,609.45,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
17dc473913564407b244987a2107e661
&OBST XB=610.3,612,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
f50834531b1349edabd6d5cd5a5864f4
&OBST XB=613.7,615.4,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
db17f2f848d245c4beccff67592077f1
&OBST XB=616.25,617.95,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
9232e436b9824e2f97c1ad3322538e39
&OBST XB=619.65,621.35,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
ec343ff755904f968e3f82e53b79c31d
&OBST XB=622.2,624.75,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
6d5fe5be416f4ae0b71cf5fc90cf12cb
&OBST XB=625.6,628.15,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
b60a44aee2f24c2fb93429037e595eb4
&OBST XB=629,630.7,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
368e0a7e14694254903fb60bbefab591
&OBST XB=631.55,634.1,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
42af0879230144cdb78ecb397185fe11
&OBST XB=634.95,636.65,149.6,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
693ab4510c634ef7ba29c4ee311f1429
&OBST XB=607.75,609.45,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
5992107169ad43c1af47f40ccf4d4fde
&OBST XB=610.3,612,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
f0b58330dfb142cd8e7ce7bc94eb2a7c
&OBST XB=613.7,615.4,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
2a0c2f19cb69413e8a548c465e724b6d
&OBST XB=616.25,617.95,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
7d579763a50b4a75af028908e0139ba5
&OBST XB=619.65,621.35,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
8b89dc94b5da45d9b57edfe2ef64c98e
&OBST XB=622.2,624.75,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
1e886bf3a3cc4952a088d936c82cc1bd
&OBST XB=625.6,628.15,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
3765558d18f3403bafb36bde44c9517d
&OBST XB=629,630.7,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
7d4ef75f22cb4f9dbec510bd693dbdea
&OBST XB=631.55,634.1,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
ae72372c566d4f599398a2d6d6b10d91
&OBST XB=634.95,636.65,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
a0146010d3de40a5bba1e0038fbf7f62
&OBST XB=607.75,609.45,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
e0f143dcc8e24fc1991e2b7a68ba7bbd
&OBST XB=610.3,612,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
c92f947e25284592baa9aae6f515d347
&OBST XB=613.7,615.4,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
34d6ed762d0c4ffe899e4cd368ed2ebf
&OBST XB=616.25,617.95,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
45be8fde35b94319a9cf8669c8cdd161
&OBST XB=619.65,621.35,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
01d2ab50b9f74a4a864b20283efe5a97
&OBST XB=622.2,624.75,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
402415d6ef784ca9b08b320a8147a849
&OBST XB=625.6,628.15,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
48bf1062ff0944cebcb7eb6abdcbeb15
&OBST XB=629,630.7,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
1e7cf783137143eab6a20b510bebed68
&OBST XB=631.55,634.1,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
481f995e4b514384ab7eedbef54d70ec
&OBST XB=634.95,636.65,132.6,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
6c74a8e334f747429b22bf38be3cfb7d
&OBST XB=607.75,609.45,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
73aed8b6233347e19c91ece7bc730d29
&OBST XB=610.3,612,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
ad9e246d41ec4113abc7e93651b798c3
&OBST XB=613.7,615.4,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
c541ffad2a9c427babd45e1bc5468217
&OBST XB=616.25,617.95,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
dd5006f26bcc484db6773f8733a48c90
&OBST XB=619.65,621.35,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
47030a7118b54461ad9d7075903cd6aa
&OBST XB=622.2,624.75,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
13ece05a6cb341b7bfeeb4c5369d068b
&OBST XB=625.6,627.3,126.65,127.5,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=625.6,628.15,127.5,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
e98b19ad34a5498bb29046c8c04dc0c4
&OBST XB=628.15,630.7,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
5c9520e8687048368856f88031f1f0c5
&OBST XB=631.55,634.1,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
6eb359e1753b44de830181e238957109
&OBST XB=634.95,636.65,126.65,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
9589a98acf474119a23664ffcbf343e7
&OBST XB=607.75,609.45,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
af6ce9c13bdb41c684ef0b9aca217fa1
&OBST XB=610.3,612,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
5f89b153f10a4260a77b9798de74371a
&OBST XB=613.7,615.4,113.9,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=613.7,614.55,118.15,119,-5.85,-4.91666666666667 RGB=165,137,199/
b36e12aea8884b25bc9e6e2ba776e434
&OBST XB=616.25,617.95,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
d0db0960158d4548a855d05186737024
&OBST XB=619.65,622.2,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
7e029f4b2caa47ff88a6e3c29ee2bf50
&OBST XB=622.2,624.75,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
9748e42e2eaf49dca46ca18c5fcec717
&OBST XB=625.6,628.15,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
fa5f0909ba9b4a3fad3db896d75c1508
&OBST XB=629,630.7,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
2d9d0b5053c0498db9dcd99883da4187
&OBST XB=631.55,634.1,113.9,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=631.55,633.25,118.15,119,-5.85,-4.91666666666667 RGB=165,137,199/
8d3fcadad5a84af19dca8d2cb5f13ce8
&OBST XB=634.95,636.65,113.9,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=634.95,635.8,118.15,119,-5.85,-4.91666666666667 RGB=165,137,199/
a59d6cec24ab43ab8e39b429a1b29c32
&OBST XB=607.75,609.45,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
0eff6aa368784c039f69b065d76a7f5f
&OBST XB=610.3,612,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
54550ddd13674cbabf808cf9d9f8f4c3
&OBST XB=613.7,615.4,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
06a65ea0906b40cb9241e8763a68ef57
&OBST XB=616.25,617.95,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
102798c00e344fee9e45ffcd506ec39e
&OBST XB=619.65,621.35,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
71931a6e3d8745a2aff4eacd4fddeea6
&OBST XB=622.2,624.75,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
82394a6550204c2f8b3a1be7391b1c7b
&OBST XB=625.6,628.15,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=625.6,627.3,112.2,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
9fbca53f5b414282b0ca210be31b4570
&OBST XB=629,630.7,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=629,629.85,112.2,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
af3860e765de44a2aff5ede4c0e2d8d1
&OBST XB=631.55,634.1,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
df544accbc224d05b44bc98b387c4bb0
&OBST XB=634.95,636.65,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
1e581a27946a434b8f0dd4ac337910d1
&OBST XB=607.75,609.45,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
cde896fab8bf44ddadeff202eb181221
&OBST XB=610.3,612,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
0a47f77888a349db81e07004c57f6ce8
&OBST XB=613.7,615.4,96.9,101.15,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=613.7,614.55,101.15,102,-5.85,-4.91666666666667 RGB=165,137,199/
e57d895cffeb46348d0d1a26af445277
&OBST XB=616.25,617.95,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
15f3fd73548d423a81de6fbda37aa7b6
&OBST XB=619.65,622.2,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
d57aa7ea077a42d7869c3d5f9606a875
&OBST XB=622.2,624.75,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
5ed6f10227744fe6b28bcc06f2687bac
&OBST XB=625.6,628.15,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
352032b13816481fa1a557e87a9e3192
&OBST XB=629,630.7,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
f335f9ca081445289dbe0b61db5b9a56
&OBST XB=631.55,634.1,96.9,101.15,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=631.55,633.25,101.15,102,-5.85,-4.91666666666667 RGB=165,137,199/
3f3d7134a1f941449b3cdb2119ab038f
&OBST XB=634.95,636.65,96.9,101.15,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=634.95,635.8,101.15,102,-5.85,-4.91666666666667 RGB=165,137,199/
fdce4213364f4c98b22a5f51d9cb77cc
&OBST XB=607.75,609.45,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
bb6b1f4d11d34e00a067130891e69a35
&OBST XB=610.3,612,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
20d2b215ba9b4535a2ebfd0889c6a1db
&OBST XB=613.7,615.4,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
33464df24a52411b8b67b0b8dcc4401c
&OBST XB=616.25,617.95,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
59e6815304954cf2935d5eeed6b6eace
&OBST XB=619.65,621.35,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
7bb4a6daa6de42e8848cc5d07bfc105d
&OBST XB=622.2,624.75,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
eefbd13390b8400b9dfac183fab4966e
&OBST XB=625.6,628.15,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=625.6,627.3,95.2,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
f12430ed3ef64720a972cb46d14cd5c8
&OBST XB=629,630.7,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=629,629.85,95.2,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
1c892f3ff13e490aa25780b266978e12
&OBST XB=631.55,634.1,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
cd9e1475c47542e4b03cc1c5cf54bb4b
&OBST XB=634.95,636.65,90.95,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
336e9fcac58c430c9eae63c024a1d219
&OBST XB=722.5,725.05,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
94a24ebfb5564e5799917335b31c5ed5
&OBST XB=725.9,727.6,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
71e5a625cfcd48239494bd145bf980ad
&OBST XB=728.45,731,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
1ae1617602cb4329a68561d7b232bfab
&OBST XB=731.85,733.55,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
79c5dd99831e4b5fac8457ff896fd6b8
&OBST XB=735.25,736.95,150.45,155.55,-5.85,-4.91666666666667 RGB=165,137,199/
0803fd07bbd04ac8958a2b6b9322765a
&OBST XB=737.8,739.5,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
deeed642826c4e2191ef6b0cac417401
&OBST XB=741.2,742.9,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
86d62cde38d54eed9797c78398ae0250
&OBST XB=743.75,745.45,150.45,154.7,-5.85,-4.91666666666667 RGB=165,137,199/
57e9909c440644f2bc6544ea279f8dc0
&OBST XB=748,751.4,146.2,152.15,-5.85,-4.91666666666667 RGB=165,137,199/
64e280f9bd064ef1a2e85423f7760908
&OBST XB=722.5,725.05,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
527a2e7a85674bd38f375c9412abaed6
&OBST XB=725.9,727.6,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
40f23fdf4dff43dfa2b9ca2ebd2754ff
&OBST XB=728.45,731,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
566b2e90b96f46a6adc652d4c38cb0a4
&OBST XB=731.85,733.55,143.65,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
0b6968a747c643c6ada8ff75b10b2afd
&OBST XB=735.25,736.95,144.5,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
7d1e3aa32dee4ffc9ad5e9b16423dbca
&OBST XB=737.8,739.5,144.5,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
ba5409437d7e465a990b84e36f557777
&OBST XB=741.2,742.9,144.5,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
a7a83162866e474fa57fb94973674544
&OBST XB=743.75,745.45,144.5,148.75,-5.85,-4.91666666666667 RGB=165,137,199/
9ebce126986a4265a015bae0c6784e4b
&OBST XB=722.5,725.05,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
9809b09f8dad44c088fa4dd771ea8be8
&OBST XB=725.9,727.6,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
447852186daf418b9c985ec780581922
&OBST XB=728.45,731,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
12e53473a7ab4a499fa406e3eb936384
&OBST XB=731.85,733.55,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
e46bc5339f6f46c88904e4197d9659de
&OBST XB=735.25,736.95,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
25543bc6f43c4ee2b456c3f3b14a41ad
&OBST XB=737.8,739.5,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
f0dad1d0d1f44041a89390bb216914bd
&OBST XB=741.2,742.9,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
c79cc4dc92bb4ba3907b2cc4ff86b566
&OBST XB=743.75,745.45,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
87adbb8d0be4461f96f5621bd4c7da59
&OBST XB=747.15,748.85,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
e76333c8bba44600aa1c2681313df87e
&OBST XB=749.7,752.25,130.9,136,-5.85,-4.91666666666667 RGB=165,137,199/
d34d0a0318684ae3879771acc39116c9
&OBST XB=722.5,725.05,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
51914767d64f4390981bc77dfa5f0343
&OBST XB=725.05,727.6,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
48acc829c19a422286411de7e667aaac
&OBST XB=728.45,731,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
2ee41b2639634a8789df7bfc02447c52
&OBST XB=731.85,733.55,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
b3367cb0fc814196ae6f53458c69e4b2
&OBST XB=735.25,736.95,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
d4edcce421454e61aa690473f1c9f95d
&OBST XB=737.8,739.5,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
cc2d874f2be9461286721580406ddfa3
&OBST XB=741.2,742.9,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
e57db8cc1adb42dd85f28fb4de3aa275
&OBST XB=743.75,745.45,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
d4e025d2071e488eb8088d94f5edfc33
&OBST XB=747.15,748.85,124.95,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
19909b51a6ba459db5653cb28d581b41
&OBST XB=749.7,751.4,124.95,125.8,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=749.7,752.25,125.8,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
ad11a9fe992e4178b37bd31bf0cf4f82
&OBST XB=722.5,725.05,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
978161df84314d62b8dd2e50dd7fd1c7
&OBST XB=725.9,727.6,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
ba7d4ac203f84bacafc9b071875c3913
&OBST XB=728.45,731,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
51f113d3b4ab4d068f47f16519ba380d
&OBST XB=731.85,733.55,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
2d51c605e28c43a6bcd14892f1d77d25
&OBST XB=735.25,736.95,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
0c38775ba70b4714aa7ac8f1f9824727
&OBST XB=737.8,739.5,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
43f3acabe42f4b10b44ffcdf603b8948
&OBST XB=741.2,742.9,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
f56f58db5b984b99a90290dda243edbe
&OBST XB=743.75,745.45,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
f6302fba3415466f95d1cc66ac3b4be4
&OBST XB=747.15,748.85,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
55a2fc96ec1641b789bc92e8f648644b
&OBST XB=749.7,752.25,113.9,119,-5.85,-4.91666666666667 RGB=165,137,199/
0246b721cec944d1b9814974300d8710
&OBST XB=722.5,725.05,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
cb60c63b19324c058d4d6d879d57b921
&OBST XB=725.9,727.6,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
d7bc5f2cd70e4f2994bea17fdc466457
&OBST XB=728.45,731,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=728.45,729.3,112.2,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
6d543cd8d61c4b29a0de400c4800dcb7
&OBST XB=731.85,733.55,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=731.85,731.85,112.2,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
a4cb040aa6994aa880545481e3b9f4a6
&OBST XB=735.25,736.95,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
c164cbc8ae2744848ff0eab0a89961cd
&OBST XB=737.8,739.5,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
8f94d18ac74a49d9a60fcda6f178e444
&OBST XB=741.2,742.9,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
2d0b90d813b64c7cb87380e5a1463447
&OBST XB=743.75,745.45,107.95,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
46dd3ed7b2894714a9adb3e743056e29
&OBST XB=747.15,748.85,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
01158347ea444d329efd0ba79f02afa7
&OBST XB=749.7,752.25,107.95,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=749.7,750.55,112.2,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
f51399b5160b4653985182b31f44d596
&OBST XB=722.5,725.05,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
d3a53240f6d8476eb18b7d7a0f2a4ba2
&OBST XB=725.9,727.6,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
ccf3a2826e334b6e8f87c499c366491f
&OBST XB=728.45,731,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
e6144fcdfa694c0e875631dd056b91ff
&OBST XB=731.85,733.55,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
07371a2e5f1b4e8ebf3b803e5d595100
&OBST XB=735.25,736.95,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
fc215e2bfcc545559adefb30076c8be0
&OBST XB=737.8,739.5,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
8cd12e60cc134a0ead8a705ef7a74313
&OBST XB=741.2,742.9,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
f16634780c0d43939ca15bbf9846a442
&OBST XB=743.75,745.45,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
799f037b217f49adaa5d0d0ac6a5c4b9
&OBST XB=747.15,748.85,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
572aca89442c43c78bb0b3fc9d998739
&OBST XB=749.7,752.25,96.9,102,-5.85,-4.91666666666667 RGB=165,137,199/
335e8e96e26d40ada817028c6b93dc02
&OBST XB=722.5,725.05,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
530913630e914c869a7ac90c62d9cab4
&OBST XB=725.9,727.6,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
2049b0ed34484db7939c5dee5758f446
&OBST XB=728.45,731,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
342d32ab33f04e6eb04f59c9516b249c
&OBST XB=731.85,733.55,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
a8a494cbacaa40b1bc4759c10ba844a5
&OBST XB=735.25,736.95,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
b477d03d387447eb9ebf050bf27bfad1
&OBST XB=737.8,739.5,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
ca0a25ae6fab4c7c9eefaaa4e875eb7c
&OBST XB=741.2,742.9,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
e4772f7103f3490890c94d4c616f0c15
&OBST XB=743.75,745.45,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
a1fa6678d57e431da0cd664659568d27
&OBST XB=747.15,748.85,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
0ebb044e6df6486ca1d12f22eecd5d1c
&OBST XB=749.7,752.25,90.95,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
7b39e6df24324ba7a960a50d3139e258
&OBST XB=728.45,731,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
7dacb84228894418a971f000cf411113
&OBST XB=731.85,733.55,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
c54093860749427cb0c3263b93ea355d
&OBST XB=735.25,736.95,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
984cf6c5494e48dab977333c9b192cab
&OBST XB=737.8,739.5,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
13c5e04c9b934c9cbb5bbda37d6fdef8
&OBST XB=741.2,742.9,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
0f3eca05dbb74415925d9cdbcb3d8ef1
&OBST XB=743.75,745.45,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
cbb207bf57a949b8978a0670734213f9
&OBST XB=747.15,748.85,78.2,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=747.15,749.7,81.6,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
5bf611db070a498b9917fc6f4c0c7a11
&OBST XB=749.7,752.25,78.2,83.3,-5.85,-4.91666666666667 RGB=165,137,199/
002c27b26e594addb7faf8b8e0b2e7c3
&OBST XB=728.45,731,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
068f8e7e917d40f7a369d509d7d0d0f4
&OBST XB=731.85,733.55,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
d2ae6a11502e4c9190da34b623ee8fe8
&OBST XB=735.25,736.95,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
16339e9b4ee9462bbd4a2d46bb9c808c
&OBST XB=737.8,739.5,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
d08658b3d5a448f897b1657ef98a6131
&OBST XB=741.2,742.9,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
c4e6090bcba441598dbaf3a35622a7c3
&OBST XB=743.75,745.45,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
fed6e90e20334fefa93f77e52ffe282a
&OBST XB=747.15,748.85,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
bfe2237f69654ef2ab4103aa256731a9
&OBST XB=749.7,752.25,72.25,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
11b34438d1c24638852e075d3db360e5
&OBST XB=607.75,609.45,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
1d74359d5d1e44da98ce3e7aa6b07aa3
&OBST XB=697.85,699.55,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
fe0348e1a14d4cbdbe6758c232f95478
&OBST XB=701.25,703.8,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
3e977de6bf9c464fa3fae60eadcf0481
&OBST XB=705.5,707.2,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
90ce033615904a92a34d800831689983
&OBST XB=708.9,710.6,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
bb4e8d35d0404b5a8146e0b6e1cf9b5d
&OBST XB=610.3,612,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
a2d78fc9395f4e1e93279faa7ee762af
&OBST XB=713.15,714.85,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
45befb67c88a4da2bd2504dbe41d5a2b
&OBST XB=717.4,719.1,66.3,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
e3ce388cf64f4c5c983432e5c2a57f64
&OBST XB=613.7,615.4,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
fd80d4be928d463bbd7f01288c525f37
&OBST XB=697.85,700.4,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
93c27c816a444e2098af65d3dcd01f11
&OBST XB=701.25,703.8,60.35,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=701.25,702.95,64.6,65.45,-5.85,-4.91666666666667 RGB=165,137,199/
de596e359d894a61b8eb4d3642fd5926
&OBST XB=705.5,707.2,60.35,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
d6c456fb5a6640aeb36cc1a274688124
&OBST XB=708.9,710.6,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
6ad1a9503f4943b2ac8b4279d7ead3cd
&OBST XB=616.25,618.8,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
0f7f1394b50f4b9e924c5023e2ae90ee
&OBST XB=713.15,714.85,60.35,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
5027d41693c14b909e5c491aec07b870
&OBST XB=717.4,719.1,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
3cef15a81ee4400d894d64416587e9a2
&OBST XB=619.65,622.2,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
c3a41f4ecea345edb6c5efc6f8a0bb25
&OBST XB=623.05,624.75,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
0d49f485551446af9b45862485819a8c
&OBST XB=625.6,628.15,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
6309ed1de9a24cab92e3e07f225927be
&OBST XB=629,630.7,73.1,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
a517357ca8b54caeb18b9e9aad763964
&OBST XB=607.75,609.45,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
c6421c59066f4c7093fd2cd7ec97de0b
&OBST XB=610.3,612,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
a14250e67de34827b6d31493ad150ef4
&OBST XB=613.7,615.4,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
5375860ceca9415a833890d7d9cb10f3
&OBST XB=616.25,618.8,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
f9831c1e95f04b6cbba2de119b65121d
&OBST XB=619.65,622.2,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
38363afc3feb4b1aa92757ea76ff26a4
&OBST XB=623.05,624.75,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
24b87d90d5b5444488e2d191e97e0ecd
&OBST XB=625.6,628.15,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
374482113d704c4586e53aa513cd4147
&OBST XB=629,630.7,67.15,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
ad959ecf9683466f8c1dfb36058d1868
&OBST XB=629,630.7,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
07726b71f177437185422f4d4aa9d3a3
&OBST XB=625.6,628.15,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
0af2ab2bae09401cbcfbd245248cbe57
&OBST XB=622.2,624.75,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
edfa4f2b69e245b996f1e6dbd699cd81
&OBST XB=619.65,621.35,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
701ce774168a467b98cc60ae25ad1850
&OBST XB=616.25,617.95,79.05,80.75,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=616.25,618.8,80.75,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
4f47da8d9c8544b18767f8979701dde9
&OBST XB=607.75,609.45,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
1f0be0a9b0b64c92b1e9ca591ee346db
&OBST XB=610.3,612,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
e9484b9da5b84db6a9ca59663e783afc
&OBST XB=613.7,615.4,79.05,84.15,-5.85,-4.91666666666667 RGB=165,137,199/
adc197e7846d4e09bf582c80b6b20026
&OBST XB=628.15,630.7,55.25,59.5,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=628.15,629,59.5,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
401618815409452d820f8808d9f1dc1a
&OBST XB=625.6,628.15,55.25,59.5,-5.85,-4.91666666666667 RGB=165,137,199/
65cb395fb19c4c91ba7db4468b2a6051
&OBST XB=622.2,623.9,55.25,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
8c7f04b37ede488fa943de94fc933973
&OBST XB=619.65,621.35,55.25,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
880f87576bbb40e898a91e46c136e867
&OBST XB=616.25,617.95,55.25,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
727a80d2953e4aa0bb589dd7f1a719c9
&OBST XB=606.9,609.45,55.25,59.5,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=606.9,607.75,59.5,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
8e35c71a0b3f4d1593d45a36f3033444
&OBST XB=610.3,612,55.25,59.5,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=610.3,611.15,59.5,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
5cf1bbc565bb4ea09ddc9e27c65dff5e
&OBST XB=613.7,615.4,55.25,60.35,-5.85,-4.91666666666667 RGB=165,137,199/
383a0a1713e0447eab34d9e5dac1836a
&OBST XB=629.85,631.55,27.2,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
8fd69c1635e742df95864db07aad95ed
&OBST XB=627.3,629,27.2,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
30a5e2798e5249cb9070fc4ec0cd70b2
&OBST XB=623.9,625.6,27.2,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
e3ada404c77d4464841aeb0b4b7854d1
&OBST XB=621.35,623.05,27.2,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
fb91197b79a3453789c54156e06959a5
&OBST XB=617.95,619.65,27.2,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
d11607ad8339471cb7672c7d1c374537
&OBST XB=615.4,617.1,39.1,44.2,-5.85,-4.91666666666667 RGB=165,137,199/
23a380bc2e034ed783ee77c280f73a72
&OBST XB=617.95,619.65,39.1,44.2,-5.85,-4.91666666666667 RGB=165,137,199/
9fcd1834bc7c4694a0372bf1082b6ebf
&OBST XB=615.4,617.1,27.2,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
55517b091d4e4cfa9452d0d0b3e0b6ca
&OBST XB=629.85,631.55,21.25,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
3690de4686a54bc0906ab807821e1ce8
&OBST XB=627.3,629,21.25,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
2875c25f61064ddb83c3a80eaad5a7f0
&OBST XB=623.9,625.6,22.1,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
c4ac0fa143424015a683a54f78ae370b
&OBST XB=621.35,623.05,22.1,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
a460beeb83674744ab80103ac4b762b2
&OBST XB=617.95,619.65,22.1,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
b99d3cc9c09041849fc27f392d6b3aef
&OBST XB=614.55,617.1,22.1,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=614.55,616.25,26.35,27.2,-5.85,-4.91666666666667 RGB=165,137,199/
d1fda1ce3cec4334b063c929e68b4e9d
&OBST XB=729.3,731,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
4982d0d8b0374a1ca18f6eb854229e26
&OBST XB=731.85,733.55,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
817f13b3fdaa4833980bb69af1de5b33
&OBST XB=735.25,736.95,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
9b9995742f0d4620b60676c428e8d4a6
&OBST XB=737.8,739.5,65.45,69.7,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=737.8,740.35,69.7,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
922c743707184055bf1cedc02fae4d92
&OBST XB=741.2,742.9,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
fd8f747f3a9f4682b3db6f87ed026a65
&OBST XB=743.75,746.3,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
8a4ae2928ff349c39d0dc30b2510310e
&OBST XB=747.15,749.7,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
9c77a2ab5d9041b381152734c323eba2
&OBST XB=750.55,752.25,65.45,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
b70e7de5929a4af9953b0fac07943a22
&OBST XB=731.85,733.55,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
9a835da298db48acb7a89afb2985932d
&OBST XB=735.25,736.95,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
348eecf4b5b8446cac7395dc1f4b8882
&OBST XB=737.8,739.5,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
3ff51843967a4d1085b2b850697c6b2d
&OBST XB=741.2,742.9,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
ef1d9a366ba2434ca5386f6d24bb59aa
&OBST XB=743.75,745.45,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
6a9c0c4262b847f3abe66d612c5a5669
&OBST XB=747.15,749.7,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
b99aa6c2d7d94387b4550d1639a42250
&OBST XB=750.55,752.25,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
0ad6beb1cf134644b345d75974bd141a
&OBST XB=729.3,731,59.5,64.6,-5.85,-4.91666666666667 RGB=165,137,199/
61a230d870a44ec7bf2014f81dfebfd7
&OBST XB=671.5,674.05,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
e5f3eb4787a3469380ae856804819cba
&OBST XB=674.9,676.6,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
12db4c6e19914aaeb53077466b54cb26
&OBST XB=677.45,680,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
04a6726a07ba430591e8221d621dbd05
&OBST XB=680.85,682.55,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
9d905734aaca4c94b52be4711321d71a
&OBST XB=684.25,685.95,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
f63cd78b34574ecd9cd8064729f40517
&OBST XB=686.8,688.5,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
55ad891c817e415da58d29a914566d13
&OBST XB=671.5,674.05,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
073ebc83846140caa0ff8abf566361b8
&OBST XB=674.05,676.6,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
83da59995cf948739311e7f59915bed3
&OBST XB=677.45,680,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
acdc6a891cd248de921045fbba6b36c7
&OBST XB=680.85,682.55,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
11ddbbdbd1134a9db09013a16e52d113
&OBST XB=684.25,685.95,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
8f40f12e470942fcba0489f893580123
&OBST XB=686.8,688.5,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
44b42b1be8f94f8f83f27bfb3bad8cce
&OBST XB=590.75,595,134.3,136,-5.85,-4.91666666666667 RGB=165,137,199/
30f60a19b0e14b6c9ae6c0984bc11221
&OBST XB=595.85,600.1,134.3,136,-5.85,-4.91666666666667 RGB=165,137,199/
9df21ceec134455d81aff5626fc8e372
&OBST XB=641.75,644.3,160.65,164.9,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=644.3,644.3,164.9,165.75,-5.85,-4.91666666666667 RGB=165,137,199/
8a3a833137754eb180585984c7896ac6
&OBST XB=645.15,649.4,152.15,153.85,-5.85,-4.91666666666667 RGB=165,137,199/
bbd1339a7c3848638267462dfd86a575
&OBST XB=653.65,657.9,152.15,153.85,-5.85,-4.91666666666667 RGB=165,137,199/
3c292888feaf449abc1af6d58db994ae
&OBST XB=659.6,663.85,152.15,153.85,-5.85,-4.91666666666667 RGB=165,137,199/
f416ab78715549a0bd1fbe1a0df16a11
&OBST XB=645.15,650.25,144.5,146.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=647.7,650.25,146.2,147.05,-5.85,-4.91666666666667 RGB=165,137,199/
e74a9afc78a442e79b25b8bfa35e11b1
&OBST XB=670.65,674.05,156.4,158.95,-5.85,-4.91666666666667 RGB=165,137,199/
7627f62096da47e683d6678103606636
&OBST XB=670.65,675.75,153.85,155.55,-5.85,-4.91666666666667 RGB=165,137,199/
3f64f322258b418998d90dfbd6024aee
&OBST XB=670.65,675.75,150.45,152.15,-5.85,-4.91666666666667 RGB=165,137,199/
7f3f843a23534c58b6472c811f8eefd1
&OBST XB=670.65,675.75,147.9,149.6,-5.85,-4.91666666666667 RGB=165,137,199/
76d60a6d929f46f6a8110dd3808957b9
&OBST XB=670.65,675.75,138.55,140.25,-5.85,-4.91666666666667 RGB=165,137,199/
906a114e94cb4e049245d16ba244dad2
&OBST XB=669.8,675.75,141.1,142.8,-5.85,-4.91666666666667 RGB=165,137,199/
9686a1db1dbe41f999bae93d9ddfc539
&OBST XB=670.65,675.75,144.5,146.2,-5.85,-4.91666666666667 RGB=165,137,199/
cda6e5a55c444aa4a86579735d319c32
&OBST XB=670.65,675.75,119.85,121.55,-5.85,-4.91666666666667 RGB=165,137,199/
6d980dce4e2249059d243b328df9b020
&OBST XB=670.65,675.75,123.25,124.95,-5.85,-4.91666666666667 RGB=165,137,199/
dd312804d64842689a48c4e145bfd128
&OBST XB=670.65,675.75,125.8,128.35,-5.85,-4.91666666666667 RGB=165,137,199/
5c6814a4a8e04d1bb0ffc347e40f4601
&OBST XB=670.65,675.75,132.6,134.3,-5.85,-4.91666666666667 RGB=165,137,199/
823c42c77b88468282b59472ec21f8cc
&OBST XB=670.65,675.75,129.2,130.9,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=673.2,675.75,130.9,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
4dcc12d96ed4448680bb6faaccec8a96
&OBST XB=670.65,675.75,136,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
5744ef466a92419db3d8de59345c855d
&OBST XB=669.8,674.9,83.3,85,-5.85,-4.91666666666667 RGB=165,137,199/
5698171045dd483793d5c633b40c35bc
&OBST XB=669.8,674.9,85.85,87.55,-5.85,-4.91666666666667 RGB=165,137,199/
875ed3c21baa4d01a170ddd8d5bb292d
&OBST XB=669.8,674.9,89.25,90.95,-5.85,-4.91666666666667 RGB=165,137,199/
09c73f2860af4d4da3105be615fad14e
&OBST XB=669.8,674.9,95.2,96.9,-5.85,-4.91666666666667 RGB=165,137,199/
881028ebbe7f437080bf1ec21ad7ed97
&OBST XB=669.8,674.9,92.65,94.35,-5.85,-4.91666666666667 RGB=165,137,199/
966fbf30209d413f8e27a5f9849d1b54
&OBST XB=669.8,674.9,98.6,100.3,-5.85,-4.91666666666667 RGB=165,137,199/
e8b0bbfa06ab4729808a63416d16b079
&OBST XB=669.8,674.9,101.15,102.85,-5.85,-4.91666666666667 RGB=165,137,199/
33cebaafebc34b4881d0bb65cb46869d
&OBST XB=669.8,674.9,104.55,106.25,-5.85,-4.91666666666667 RGB=165,137,199/
7505c0e93aa240739af3f0cb97b19462
&OBST XB=669.8,674.05,107.1,107.95,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=669.8,674.9,107.95,109.65,-5.85,-4.91666666666667 RGB=165,137,199/
7428afa14ab7433aa5c97dbc5d9bab94
&OBST XB=669.8,674.9,110.5,112.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=671.5,674.9,112.2,113.05,-5.85,-4.91666666666667 RGB=165,137,199/
c81f675f4ef94f43b9dc6750c9601b48
&OBST XB=669.8,674.9,113.9,115.6,-5.85,-4.91666666666667 RGB=165,137,199/
a88f82e4d4ca4d1db959f4fa24d11c77
&OBST XB=669.8,674.9,117.3,119,-5.85,-4.91666666666667 RGB=165,137,199/
02b7bd0c005d4430b6a03f8cd01a9022
&OBST XB=685.1,690.2,67.15,68.85,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=690.2,690.2,68.85,69.7,-5.85,-4.91666666666667 RGB=165,137,199/
4a75a784eb284da0ac0166d342e99340
&OBST XB=670.65,675.75,68,69.7,-5.85,-4.91666666666667 RGB=165,137,199/
a11c7a5970b3498282dc459a312c0ed4
&OBST XB=669.8,674.9,73.95,75.65,-5.85,-4.91666666666667 RGB=165,137,199/
618ee73e57344cc3a42bab8b26aa4cb4
&OBST XB=669.8,674.9,70.55,72.25,-5.85,-4.91666666666667 RGB=165,137,199/
eba1a9f9db484924b73cc486cbb0d926
&OBST XB=669.8,671.5,76.5,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=669.8,674.9,77.35,79.05,-5.85,-4.91666666666667 RGB=165,137,199/
eac1498024df4ee7a90776600fbb2785
&OBST XB=669.8,675.75,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
40fff8589af14f5c9376031954c5b4a1
&OBST XB=685.1,688.5,70.55,71.4,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=685.1,690.2,71.4,73.1,-5.85,-4.91666666666667 RGB=165,137,199/
d8d3fd2fcdb24d6086b2ff16a7898cb7
&OBST XB=685.1,685.1,73.1,73.95,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=685.1,690.2,73.95,75.65,-5.85,-4.91666666666667 RGB=165,137,199/
e313ef38475448279bcbbaf8160bce12
&OBST XB=685.1,685.95,76.5,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=685.1,690.2,77.35,79.05,-5.85,-4.91666666666667 RGB=165,137,199/
8b69a7b081b7442594cae8cdeea29291
&OBST XB=685.1,690.2,83.3,85,-5.85,-4.91666666666667 RGB=165,137,199/
d927d401201e49e49f440318c28dabf9
&OBST XB=685.1,690.2,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
37d5b74cea4f4e759539ce34bc64fff8
&OBST XB=685.1,690.2,85.85,87.55,-5.85,-4.91666666666667 RGB=165,137,199/
c62f8933f59b44cf99158f8ff88df684
&OBST XB=685.1,690.2,89.25,90.95,-5.85,-4.91666666666667 RGB=165,137,199/
110b0e96999b460d9d95fef4b62f1cf3
&OBST XB=685.1,690.2,95.2,96.9,-5.85,-4.91666666666667 RGB=165,137,199/
2f759d385a414be8b9c4c1f25cdfc1bc
&OBST XB=685.1,690.2,91.8,93.5,-5.85,-4.91666666666667 RGB=165,137,199/
48abd59e516b479292ff932c6bc2b73a
&OBST XB=685.1,690.2,97.75,99.45,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=686.8,690.2,99.45,100.3,-5.85,-4.91666666666667 RGB=165,137,199/
7671a7fb28c14a6b8f2961b5195b27d7
&OBST XB=685.1,690.2,101.15,102.85,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=686.8,690.2,102.85,103.7,-5.85,-4.91666666666667 RGB=165,137,199/
28513ba4f1f34d278fc664b85a1f7f40
&OBST XB=685.1,690.2,117.3,119,-5.85,-4.91666666666667 RGB=165,137,199/
997704c7572b42858ee422031fd5cda2
&OBST XB=685.1,690.2,119.85,121.55,-5.85,-4.91666666666667 RGB=165,137,199/
c2eda9bb0be6448baf0574a62ad33680
&OBST XB=685.1,690.2,123.25,124.95,-5.85,-4.91666666666667 RGB=165,137,199/
1bf86657a7674d9591aa050e4a8572c2
&OBST XB=685.1,690.2,125.8,127.5,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=686.8,690.2,127.5,128.35,-5.85,-4.91666666666667 RGB=165,137,199/
575db1cfe29c4dc88c66acbb676585b9
&OBST XB=685.1,690.2,132.6,134.3,-5.85,-4.91666666666667 RGB=165,137,199/
3ea715fd88ca44c69428019d8b4ca348
&OBST XB=685.1,685.95,129.2,130.05,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=685.1,690.2,130.05,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
9f31676259f44780a0d4c3ed0d3ce353
&OBST XB=685.1,690.2,136,137.7,-5.85,-4.91666666666667 RGB=165,137,199/
7c1293225821429f94499d090dd4aba1
&OBST XB=685.1,690.2,138.55,140.25,-5.85,-4.91666666666667 RGB=165,137,199/
0e67b0b301ec4584b5e48c1b7b63f479
&OBST XB=685.1,690.2,144.5,146.2,-5.85,-4.91666666666667 RGB=165,137,199/
d8fd581db5754986a21543e50916c07d
&OBST XB=685.1,690.2,141.95,143.65,-5.85,-4.91666666666667 RGB=165,137,199/
1a84a723e1d7418e8133931077906315
&OBST XB=685.1,690.2,147.9,149.6,-5.85,-4.91666666666667 RGB=165,137,199/
43b6917758e143eca9855381c354d6f5
&OBST XB=685.1,690.2,150.45,152.15,-5.85,-4.91666666666667 RGB=165,137,199/
bf23f4692f184a52b6e9ae0ce9b8d9cc
&OBST XB=685.1,690.2,169.15,170.85,-5.85,-4.91666666666667 RGB=165,137,199/
03d4513bc79242098400dccdf28abe83
&OBST XB=685.1,690.2,165.75,167.45,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=688.5,690.2,167.45,168.3,-5.85,-4.91666666666667 RGB=165,137,199/
8e98c11fc44b46a0b18c3f97b9e08806
&OBST XB=685.1,687.65,162.35,163.2,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=685.1,690.2,163.2,164.9,-5.85,-4.91666666666667 RGB=165,137,199/
d81a258aa6c04871bc860923c3aab20c
&OBST XB=685.1,690.2,159.8,161.5,-5.85,-4.91666666666667 RGB=165,137,199/
f1c04a3ed120467f9407f0a0d691d1c8
&OBST XB=685.1,690.2,156.4,158.1,-5.85,-4.91666666666667 RGB=165,137,199/
4e7f9571ea9d475d9101c8f1a5ddd094
&OBST XB=685.1,690.2,153.85,155.55,-5.85,-4.91666666666667 RGB=165,137,199/
61a028f7da154e2ab008f1b275cc6075
&OBST XB=685.95,690.2,172.55,174.25,-5.85,-4.91666666666667 RGB=165,137,199/
2b9184136b12466781d8ee0cc7b33f86
&OBST XB=685.95,690.2,175.1,176.8,-5.85,-4.91666666666667 RGB=165,137,199/
b30d4e2ef5ff4af5af2b4e9c09019bd0
&OBST XB=696.15,698.7,166.6,167.45,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=696.15,701.25,167.45,169.15,-5.85,-4.91666666666667 RGB=165,137,199/
3661ee5a3931441dbe7af083ea5f140d
&OBST XB=696.15,701.25,163.2,164.9,-5.85,-4.91666666666667 RGB=165,137,199/
c7e936c8440d42908213005e9cf4cefc
&OBST XB=696.15,701.25,159.8,161.5,-5.85,-4.91666666666667 RGB=165,137,199/
93f0edfa446f43b692176552c24e02ec
&OBST XB=696.15,700.4,156.4,158.1,-5.85,-4.91666666666667 RGB=165,137,199/
8d767d21e4a5424c8720729701e1bf3a
&OBST XB=696.15,700.4,174.25,175.95,-5.85,-4.91666666666667 RGB=165,137,199/
1cf7af4935814cca89e749c735a141d7
&OBST XB=667.25,668.1,11.9,14.45,-5.85,-4.91666666666667 RGB=165,137,199/
0c79a4249f0c4360b9806e34904d2cd0
&OBST XB=596.7,600.1,130.05,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
9b2de88874d148d1a1fe67e3caf89921
&OBST XB=590.75,595,130.05,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
bc08e4dc8b8c4f9584ebc7f2c86872d1
&OBST XB=596.7,600.1,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
f6ecf95f290e4efd8814e31616be3b96
&OBST XB=590.75,595,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=590.75,594.15,113.9,114.75,-5.85,-4.91666666666667 RGB=165,137,199/
bb20f3cd8d4347e8a94a97be0232145b
&OBST XB=596.7,600.1,108.8,110.5,-5.85,-4.91666666666667 RGB=165,137,199/
4ec3f9e0472c4df498fa8ca2d89292fb
&OBST XB=590.75,595,108.8,110.5,-5.85,-4.91666666666667 RGB=165,137,199/
87b3e19ba23b44658bf4a5b55aa879b0
&OBST XB=596.7,600.1,126.65,129.2,-5.85,-4.91666666666667 RGB=165,137,199/
2f66dda0355b4291aaa965c98156eaf6
&OBST XB=590.75,595,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
3193ec0186a74b08b043a2bb5f879898
&OBST XB=596.7,600.1,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
5e3434e20da64b71a4ffa69ee53fd6f1
&OBST XB=595.85,600.1,105.4,107.1,-5.85,-4.91666666666667 RGB=165,137,199/
3c1ec0fe1db54a3baa21cffb98e3a131
&OBST XB=590.75,595,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
a7fc45b7402e4c649ed4da36e7510355
&OBST XB=596.7,600.1,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
619521a8e2e84aa09eebb24b68fec78c
&OBST XB=590.75,595,83.3,85,-5.85,-4.91666666666667 RGB=165,137,199/
c91cf6ae06494bc5ab23a3a94774efb4
&OBST XB=596.7,600.1,83.3,85,-5.85,-4.91666666666667 RGB=165,137,199/
91ab1fd95ca944279c7c2ed9198ce1ff
&OBST XB=590.75,595,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
e4370bba03394433b618fbeba04fc869
&OBST XB=595.85,600.1,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
5ba082dc10d54cc2bbf2ce2154b52f80
&OBST XB=590.75,595,68.85,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
0b7904eab9184243b45e2b7e32d26738
&OBST XB=596.7,600.1,68.85,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
ae2871d3a09b438db5061dbd483848ea
&OBST XB=589.9,594.15,54.4,56.1,-5.85,-4.91666666666667 RGB=165,137,199/
3e31b143e0674341a46824a807066402
&OBST XB=595,599.25,54.4,56.1,-5.85,-4.91666666666667 RGB=165,137,199/
d4b31e4e0eb347f4bf8f73511aae95cf
&OBST XB=595,599.25,57.8,59.5,-5.85,-4.91666666666667 RGB=165,137,199/
fcce239c747345b98cdb099f3ca36d2a
&OBST XB=589.9,594.15,57.8,59.5,-5.85,-4.91666666666667 RGB=165,137,199/
7ea52698338c4cd7aceb28946043bd06
&OBST XB=602.65,607.75,35.7,37.4,-5.85,-4.91666666666667 RGB=165,137,199/
dfb61ab254e54dd5b0cb7c6793524cdb
&OBST XB=603.5,607.75,39.1,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
8d8e0543331b461e9ed3c16750abffce
&OBST XB=602.65,603.5,31.45,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=602.65,607.75,32.3,34,-5.85,-4.91666666666667 RGB=165,137,199/
197bb789506d407c80e3f58f60598cd6
&OBST XB=602.65,607.75,28.05,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
7c1f12fbcb8a4a98b722d2a8d81a691e
&OBST XB=602.65,607.75,21.25,22.95,-5.85,-4.91666666666667 RGB=165,137,199/
232f5dfbefb2413d860a80a3117636fd
&OBST XB=602.65,604.35,17,17.85,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=602.65,607.75,17.85,19.55,-5.85,-4.91666666666667 RGB=165,137,199/
21708c58ca4a474cb3e31b42a9fc9400
&OBST XB=627.3,629,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
12e7b2de634a4f61a846152299e9209c
&OBST XB=612,613.7,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
39b78b0acc1041cda6c9718a7a93a6c1
&OBST XB=614.55,617.1,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
33df5e150250449ab5cb8cc16430a935
&OBST XB=617.95,619.65,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
4d97d87092d346c294773385965e9393
&OBST XB=629.85,632.4,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
7088e0afcf0949b4a1b4d43bde984648
&OBST XB=633.25,634.95,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
73efd45c97504df180c3a0316d36c08d
&OBST XB=623.9,626.45,10.2,15.3,-5.85,-4.91666666666667 RGB=165,137,199/
a08ceae107d14bf68999b702fa1e3214
&OBST XB=646,650.25,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
1d75db6a126447d5aa83c9d663bc8918
&OBST XB=646,651.1,116.45,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
9349ad1a51b740439ced0f78634099c0
&OBST XB=651.1,655.35,119.85,121.55,-5.85,-4.91666666666667 RGB=165,137,199/
c7e71976812a4c0a8b138ad53afa5662
&OBST XB=650.25,655.35,123.25,124.95,-5.85,-4.91666666666667 RGB=165,137,199/
54e397fb48644bf28b004b55c011aa3d
&OBST XB=651.1,655.35,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
49c40c26d0754258bbfc58ecb2db3fbc
&OBST XB=651.1,656.2,115.6,117.3,-5.85,-4.91666666666667 RGB=165,137,199/
9886ddb787b1405ca53cb7e65bad2584
&OBST XB=645.15,649.4,119.85,120.7,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=645.15,650.25,120.7,121.55,-5.85,-4.91666666666667 RGB=165,137,199/
7c140d6a0e8b4c8994b7e0e89ab7b038
&OBST XB=645.15,649.4,123.25,124.95,-5.85,-4.91666666666667 RGB=165,137,199/
9626760bdd534170b8cad6eb26682ba6
&OBST XB=646,650.25,108.8,110.5,-5.85,-4.91666666666667 RGB=165,137,199/
90e60d35b8b948d3a7ac79c1c17cedd7
&OBST XB=651.1,656.2,108.8,110.5,-5.85,-4.91666666666667 RGB=165,137,199/
bd0e1bf98fe6481f81eac681f129bc1a
&OBST XB=645.15,649.4,105.4,107.1,-5.85,-4.91666666666667 RGB=165,137,199/
ccb444ef048c4f1ab4d8f6886780ce27
&OBST XB=651.1,655.35,105.4,107.1,-5.85,-4.91666666666667 RGB=165,137,199/
913922349886473a9513955affc5274b
&OBST XB=645.15,649.4,101.15,103.7,-5.85,-4.91666666666667 RGB=165,137,199/
9784b164811949f18f672bb731e6f1c2
&OBST XB=651.1,651.1,101.15,102,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=651.1,655.35,102,103.7,-5.85,-4.91666666666667 RGB=165,137,199/
e62d7bbc94c543dba77fbe6478d73b27
&OBST XB=651.1,655.35,97.75,99.45,-5.85,-4.91666666666667 RGB=165,137,199/
a588bd413bd04e8e9a654c152d1af761
&OBST XB=645.15,649.4,97.75,99.45,-5.85,-4.91666666666667 RGB=165,137,199/
f3eba2b533e34383bd290000afb02fb8
&OBST XB=645.15,650.25,94.35,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
78e3e041bb13465c9f5a70466d758202
&OBST XB=645.15,649.4,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
5c077e94954d4577b4efb67677df3f49
&OBST XB=651.1,656.2,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
f127a475530c401ba4e7853d048d9938
&OBST XB=653.65,657.9,94.35,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
57a2cd4618df48d7ad5c924aa4a1d08f
&OBST XB=659.6,663.85,94.35,96.05,-5.85,-4.91666666666667 RGB=165,137,199/
1f03929d760f44509bb54149b4e7fb70
&OBST XB=659.6,663.85,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
16e76c30fd7340e7ad5e07949670bd32
&OBST XB=659.6,663.85,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
2b9c7fad845443999ecea9ebd82477bc
&OBST XB=651.1,655.35,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
deb4473004714856a2ea477ed9d93338
&OBST XB=645.15,649.4,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
19a92450694f401ab681d285202e07fd
&OBST XB=658.75,663.85,83.3,85,-5.85,-4.91666666666667 RGB=165,137,199/
da4d8cc291c64acc8a9c446dce2dda99
&OBST XB=658.75,663.85,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
0da179639a6548c2bd8e79d2c0da8020
&OBST XB=659.6,663.85,68.85,70.55,-5.85,-4.91666666666667 RGB=165,137,199/
8237a15c4f604bdcae5341887e3162ab
&OBST XB=658.75,663.85,64.6,66.3,-5.85,-4.91666666666667 RGB=165,137,199/
f00abecbf2714a709c8a378a5c077922
&OBST XB=652.8,657.9,64.6,66.3,-5.85,-4.91666666666667 RGB=165,137,199/
bf0aa0d154e0406bba1b420a67777ea9
&OBST XB=646,650.25,64.6,66.3,-5.85,-4.91666666666667 RGB=165,137,199/
ecf6040553c34618a584b3677267f769
&OBST XB=639.2,644.3,64.6,66.3,-5.85,-4.91666666666667 RGB=165,137,199/
02efd6fbb9df480b9638979e3498b80f
&OBST XB=640.05,644.3,62.05,63.75,-5.85,-4.91666666666667 RGB=165,137,199/
2e21a204265e4ae790bcf0ddb96bae92
&OBST XB=646,650.25,62.05,63.75,-5.85,-4.91666666666667 RGB=165,137,199/
1b41d5173f2046b693066f9423bb4cce
&OBST XB=652.8,657.9,62.05,63.75,-5.85,-4.91666666666667 RGB=165,137,199/
e81e85eacaed49628ceaa417f2ffdcda
&OBST XB=658.75,663,62.05,62.9,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=658.75,663.85,62.9,63.75,-5.85,-4.91666666666667 RGB=165,137,199/
98be123375d448b78fbedb57ccde7a07
&OBST XB=639.2,641.75,79.05,79.9,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=639.2,644.3,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
c92b4dc280d84770992134d9fcac9f37
&OBST XB=640.05,644.3,76.5,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
83564362eb93459b80e5f58aa9e86030
&OBST XB=671.5,674.05,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
fbd27b57cb78474a89db96817552b6e4
&OBST XB=674.05,676.6,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
3e2aac5ed69a499a8aa83daef7aa9e92
&OBST XB=677.45,680,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
293d693acf32453d8308427635b2f9d8
&OBST XB=680.85,682.55,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
cf64dec61f0f47f5a7497a14b693c02d
&OBST XB=684.25,685.95,35.7,39.95,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=684.25,685.1,39.95,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
2778a63078954967b66d9537549ae49c
&OBST XB=686.8,688.5,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
f3881eabe7dc4a01a85e613c0173570e
&OBST XB=639.2,644.3,33.15,34.85,-5.85,-4.91666666666667 RGB=165,137,199/
787292c012964c27a399091348c0bbe1
&OBST XB=639.2,644.3,36.55,38.25,-5.85,-4.91666666666667 RGB=165,137,199/
6fc209fbf6214feaafb43f76cf9703d0
&OBST XB=639.2,644.3,29.75,31.45,-5.85,-4.91666666666667 RGB=165,137,199/
bfa4b401a6cd4664adee16c3b0b3aa17
&OBST XB=659.6,664.7,25.5,28.05,-5.85,-4.91666666666667 RGB=165,137,199/
dc3870ac688d4341848e49ece34112c2
&OBST XB=659.6,664.7,33.15,34.85,-5.85,-4.91666666666667 RGB=165,137,199/
70c9d0311ee84d0c9183ed4f0051af3f
&OBST XB=659.6,664.7,29.75,31.45,-5.85,-4.91666666666667 RGB=165,137,199/
393ca643801a463ab68306a62b4754a2
&OBST XB=696.15,701.25,16.15,17.85,-5.85,-4.91666666666667 RGB=165,137,199/
0d887f95058c44009467597724f2cf58
&OBST XB=659.6,664.7,18.7,20.4,-5.85,-4.91666666666667 RGB=165,137,199/
74d6b796f69a488eb3843141e8fcac67
&OBST XB=659.6,664.7,15.3,17,-5.85,-4.91666666666667 RGB=165,137,199/
0724c8dc658d4c7793b4087b901a0927
&OBST XB=696.15,700.4,23.8,25.5,-5.85,-4.91666666666667 RGB=165,137,199/
c365b79ac2bf4c40bde3ccf13e6b931d
&OBST XB=696.15,701.25,27.2,28.9,-5.85,-4.91666666666667 RGB=165,137,199/
87aed591c96549a5a3347bb7abcf0e83
&OBST XB=696.15,701.25,30.6,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
c5fc182a956a4efca6142f22e2871042
&OBST XB=696.15,701.25,34,35.7,-5.85,-4.91666666666667 RGB=165,137,199/
849e28ec728d4a80b9a0ac5ea655429c
&OBST XB=659.6,664.7,44.2,45.9,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=659.6,661.3,45.9,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
53cd91a6b40141a38d4d1fd82185ca98
&OBST XB=702.1,703.8,42.5,47.6,-5.85,-4.91666666666667 RGB=165,137,199/
939c30e282304aaca5ec18457eb4b9ec
&OBST XB=704.65,706.35,42.5,47.6,-5.85,-4.91666666666667 RGB=165,137,199/
ec4066b8ded94bf2a46b9d066a455bad
&OBST XB=719.1,720.8,42.5,47.6,-5.85,-4.91666666666667 RGB=165,137,199/
590f337b57f34604aa71bf667415a35c
&OBST XB=716.55,718.25,42.5,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
9b624c732b334b7582b77abd087982a0
&OBST XB=716.55,721.65,12.75,14.45,-5.85,-4.91666666666667 RGB=165,137,199/
6662deb92cd54ad6b39504fad7ccfa1d
&OBST XB=716.55,721.65,16.15,17.85,-5.85,-4.91666666666667 RGB=165,137,199/
904f3dda7e5f436ba2a6e2da143fc503
&OBST XB=716.55,721.65,23.8,25.5,-5.85,-4.91666666666667 RGB=165,137,199/
37b65ed1dbc946a1a9d249c6b6dbf8d8
&OBST XB=716.55,721.65,27.2,28.9,-5.85,-4.91666666666667 RGB=165,137,199/
f85ac951146d46fcb7b0c28509a7a4c4
&OBST XB=716.55,721.65,30.6,32.3,-5.85,-4.91666666666667 RGB=165,137,199/
e23543cc6b9141fd94322636689b7b34
&OBST XB=716.55,721.65,19.55,21.25,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=716.55,720.8,21.25,22.1,-5.85,-4.91666666666667 RGB=165,137,199/
229957a68641450c962eed8e0dd524b6
&OBST XB=728.45,730.15,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
b0d3840172094e7eb17662bb21ecc4e2
&OBST XB=731,732.7,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
f5cd89a0975c41a9879955bb61b131ba
&OBST XB=734.4,736.1,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
adec8994930c44d28e3420eaaf0e9cd4
&OBST XB=736.95,739.5,41.65,46.75,-5.85,-4.91666666666667 RGB=165,137,199/
3dff7a68adab4ec6b3f5d44ebbb5ee04
&OBST XB=728.45,730.15,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
b1ee3a17523c4a4bb6ef8a66b28ea377
&OBST XB=731,733.55,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
4c6193a279644eb7a5771b43caca3b17
&OBST XB=734.4,736.95,35.7,40.8,-5.85,-4.91666666666667 RGB=165,137,199/
ddd42d8478b443e6bfc6ea8af4d7cbcc
&OBST XB=743.75,745.45,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
248e28ad66214b11989f27480b301588
&OBST XB=728.45,730.15,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
1eb2767afa2c4ed08779aa386a7a5483
&OBST XB=731,732.7,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
036acd43348240449f18372ef79f331e
&OBST XB=734.4,736.95,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
dc5ae00033494d42ba62564a6d04e105
&OBST XB=736.95,739.5,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
78dc8595f02d438bb0904717129f8b50
&OBST XB=740.35,742.9,24.65,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
873421adbbb84e7aad31c856b7180740
&OBST XB=752.25,757.35,13.6,16.15,-5.85,-4.91666666666667 RGB=165,137,199/
1fe7c9b3d5674f728c74b5ddfd0ddfc2
&OBST XB=752.25,757.35,17.85,19.55,-5.85,-4.91666666666667 RGB=165,137,199/
b159f9dd94b04fe5aeda1ed3bb4f6b3f
&OBST XB=752.25,757.35,21.25,22.95,-5.85,-4.91666666666667 RGB=165,137,199/
9d697ce8b47043f0ae307b74f97ba2a2
&OBST XB=752.25,757.35,24.65,26.35,-5.85,-4.91666666666667 RGB=165,137,199/
42c0fa482a1f464dae43ef2f4e8fe012
&OBST XB=752.25,757.35,28.05,29.75,-5.85,-4.91666666666667 RGB=165,137,199/
f04a3f58a0024257b511daf7834ca0dd
&OBST XB=752.25,757.35,32.3,34,-5.85,-4.91666666666667 RGB=165,137,199/
bd8932a61a494f5cae8cbb42d7ce602c
&OBST XB=752.25,757.35,43.35,45.05,-5.85,-4.91666666666667 RGB=165,137,199/
fb34c31035dd4b919b48b3a59cd4e82c
&OBST XB=752.25,757.35,39.95,41.65,-5.85,-4.91666666666667 RGB=165,137,199/
4f99ba3f07d549fea87cc9ab3bd30063
&OBST XB=696.15,701.25,97.75,99.45,-5.85,-4.91666666666667 RGB=165,137,199/
ef02b2cdf2ee45e58e29b1bd77d63fad
&OBST XB=696.15,700.4,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
f5ce77fdeaf345f6820b9c50bcfa5bf5
&OBST XB=696.15,700.4,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
9f6ff23b2e9746618a92be3639d41b88
&OBST XB=696.15,701.25,83.3,85,-5.85,-4.91666666666667 RGB=165,137,199/
0889c0e37d7a40cf8a1c1f9290e57dfb
&OBST XB=696.15,701.25,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
64e476ec3afc45a4b049e94c9ae0afe3
&OBST XB=705.5,709.75,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
1dbba112f8ff40469da99c53940711d9
&OBST XB=711.45,715.7,86.7,88.4,-5.85,-4.91666666666667 RGB=165,137,199/
3ee3dc82149648359dbd4d24535ee81d
&OBST XB=711.45,715.7,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
57ce2ecc32624a858095b518c71c6bd8
&OBST XB=705.5,709.75,90.95,92.65,-5.85,-4.91666666666667 RGB=165,137,199/
28b4aa691f9843abac7cde58e3dcb30f
&OBST XB=715.7,720.8,72.25,73.95,-5.85,-4.91666666666667 RGB=165,137,199/
a98a63e146794114a1fff3788907bd16
&OBST XB=716.55,720.8,75.65,77.35,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=718.25,720.8,77.35,78.2,-5.85,-4.91666666666667 RGB=165,137,199/
932b60dfd5d647448c27af9effdb22ff
&OBST XB=716.55,720.8,79.9,81.6,-5.85,-4.91666666666667 RGB=165,137,199/
38ec337e73174982abbab9b91bc72722
&OBST XB=710.6,714.85,72.25,73.95,-5.85,-4.91666666666667 RGB=165,137,199/
8ae0654ae431466984154ab81c75ff9f
&OBST XB=710.6,714.85,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
ee0faa683008494e974458aeea01c100
&OBST XB=710.6,714.85,115.6,117.3,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=710.6,714,117.3,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
33b17f1a877846ac941df3443adce920
&OBST XB=704.65,708.9,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
8cde3f430083450995d213c34cbd5496
&OBST XB=707.2,708.9,115.6,116.45,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=704.65,708.9,116.45,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
bdb2fdd711154d88b9617e9c7726a6d3
&OBST XB=704.65,708.9,137.7,139.4,-5.85,-4.91666666666667 RGB=165,137,199/
202ffd210cf748028bcee12b49012d3a
&OBST XB=696.15,700.4,115.6,116.45,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=696.15,701.25,116.45,118.15,-5.85,-4.91666666666667 RGB=165,137,199/
3f26c4dd56844938b7854c68ef718aff
&OBST XB=696.15,700.4,112.2,113.9,-5.85,-4.91666666666667 RGB=165,137,199/
fd529dbd27794e17a4bcbef89bd2a993
&OBST XB=696.15,701.25,119.85,121.55,-5.85,-4.91666666666667 RGB=165,137,199/
02b4331163154e688437b9557dd6d7c5
&OBST XB=696.15,701.25,123.25,124.95,-5.85,-4.91666666666667 RGB=165,137,199/
68b141ff65134f898c2e02fb287b0c01
&OBST XB=696.15,701.25,126.65,128.35,-5.85,-4.91666666666667 RGB=165,137,199/
f0d834c6ca8345da9debe7a0142e2e05
&OBST XB=704.65,708.9,134.3,136,-5.85,-4.91666666666667 RGB=165,137,199/
a49a5fe76cea47e09bfe1de6f85b8d0f
&OBST XB=704.65,708.9,130.05,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
3807293951bb47b9a34e960bb4206b1e
&OBST XB=704.65,708.9,126.65,128.35,-5.85,-4.91666666666667 RGB=165,137,199/
373ba684ee494da7b4244a04b468d416
&OBST XB=710.6,714.85,137.7,139.4,-5.85,-4.91666666666667 RGB=165,137,199/
bb35422f363943c7ad9111402989dbde
&OBST XB=710.6,714.85,134.3,136,-5.85,-4.91666666666667 RGB=165,137,199/
ec2d3702c5b54c59a8e442c0400e9b57
&OBST XB=710.6,714.85,130.05,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
770a1f9360c84878a33538d872149fd3
&OBST XB=710.6,714.85,126.65,128.35,-5.85,-4.91666666666667 RGB=165,137,199/
cbf6389a08d44bc6b8b8f1ea93599330
&OBST XB=696.15,701.25,141.1,142.8,-5.85,-4.91666666666667 RGB=165,137,199/
ca6994097bae407cb21163ac7e50af70
&OBST XB=696.15,701.25,137.7,139.4,-5.85,-4.91666666666667 RGB=165,137,199/
2824416f87ee49c2808df60c15336bdb
&OBST XB=696.15,698.7,133.45,134.3,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=696.15,701.25,134.3,136,-5.85,-4.91666666666667 RGB=165,137,199/
e60396e3e5594f5289b5b2b466633853
&OBST XB=696.15,701.25,130.05,131.75,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=699.55,701.25,131.75,132.6,-5.85,-4.91666666666667 RGB=165,137,199/
004b37bb40504713b0748c58e49eb7d3
&OBST XB=696.15,700.4,148.75,150.45,-5.85,-4.91666666666667 RGB=165,137,199/
7a8fbfc08ca546af8d09ae0834c3c2dd
&OBST XB=696.15,701.25,144.5,146.2,-5.85,-4.91666666666667 RGB=165,137,199/
6eae0edc603746d29a4438a3923b95a5
&OBST XB=703.8,708.05,155.55,158.1,-5.85,-4.91666666666667 RGB=165,137,199/
e0f47f3083634727bdcc88e5a5e0126e
&OBST XB=709.75,713.15,155.55,156.4,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=709.75,714,156.4,158.1,-5.85,-4.91666666666667 RGB=165,137,199/
39a31b27b0924d20a2a4be3fe57a4a6d
&OBST XB=716.55,718.25,161.5,165.75,-5.85,-4.91666666666667 RGB=165,137,199/
2fc22bd1c450441e880aa9691afc58f1
&OBST XB=719.95,721.65,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
be76f9363a60414ba8e308c8d885dfd1
&OBST XB=723.35,725.05,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
95dcab2d4d444a35bccd13b95316a344
&OBST XB=659.6,663.85,105.4,107.1,-5.85,-4.91666666666667 RGB=165,137,199/
d9cef3844dda4fe6a0e8a13fcbbe6b24
&OBST XB=659.6,663.85,108.8,110.5,-5.85,-4.91666666666667 RGB=165,137,199/
a93ee29c887748de9c5f90f9402a7efc
&OBST XB=726.75,727.6,161.5,161.5,-5.85,-4.91666666666667 RGB=165,137,199/
&OBST XB=727.6,729.3,161.5,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
c7a4192b71894cd48fc976a1c24c5e0e
&OBST XB=716.55,718.25,166.6,170.85,-5.85,-4.91666666666667 RGB=165,137,199/
ed7333fd3d974ca496c33cba025feb1d
&OBST XB=742.05,743.75,161.5,165.75,-5.85,-4.91666666666667 RGB=165,137,199/
854361c9e7cc4ddbaac48d67d1afc2ee
&OBST XB=745.45,747.15,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
dc8580e8c8214117b02b1d95eeb6c7e2
&OBST XB=748.85,750.55,160.65,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
3bbe26e054b742d29a15694294f42942
&OBST XB=752.25,754.8,161.5,166.6,-5.85,-4.91666666666667 RGB=165,137,199/
8e5c6ac76b0d459c9bfa32d4a0d074d6
&OBST XB=696.15,698.7,101.15,102.85,-5.85,-4.91666666666667 RGB=165,137,199/
bea85f20af324d4fbc0ea94010233156
&OBST XB=696.15,699.55,93.5,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
bfc28bbf61d642368ae7d771ee561ac6
&OBST XB=709.75,714.85,108.8,110.5,-5.85,-4.91666666666667 RGB=165,137,199/
a1ce99f6e3b44ccbbdad36b461d6426e
&OBST XB=598.4,600.95,94.35,95.2,-5.85,-4.91666666666667 RGB=165,137,199/
8cf74b320e0a4c56aee7d360e8b91717
&OBST XB=598.4,600.1,115.6,117.3,-5.85,-4.91666666666667 RGB=165,137,199/
26b7722c8a1d4d09950b3a4afa9a26f6
&OBST XB=598.4,600.95,136.85,138.55,-5.85,-4.91666666666667 RGB=165,137,199/
e65cfe03fd654ca29e8068da04f5cbb2
&OBST XB=755.65,757.35,161.5,164.05,-5.85,-4.91666666666667 RGB=165,137,199/
f33fafb403b745589bb01fd7567e7697
&OBST XB=735.25,736.1,161.5,164.05,-5.85,-4.91666666666667 RGB=165,137,199/
bfffe8ce25b04641bc3599e239950943
&OBST XB=645.15,647.7,155.55,157.25,-5.85,-4.91666666666667 RGB=165,137,199/
&DEVC ID='DEVC_7' QUANTITY='TEMPERATURE' XYZ=722.26062140621,46.8066181688407,-4.15/
&DEVC ID='DEVC_8' QUANTITY='VISIBILITY' XYZ=722.26062140621,46.8066181688407,-4.15/
&DEVC ID='DEVC_9' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=722.26062140621,46.8066181688407,-4.15/
&DEVC ID='DEVC_10' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=722.26062140621,46.8066181688407,-4.15/
&DEVC ID='DEVC_11' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=722.26062140621,46.8066181688407,-4.15/
&DEVC ID='DEVC_12' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=722.26062140621,46.8066181688407,-4.15/
&DEVC ID='DEVC_13' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=722.26062140621,46.8066181688407,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_14' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=722.26062140621,46.8066181688407,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_15' QUANTITY='TEMPERATURE' XYZ=723.189694274475,46.8066181688407,-4.15/
&DEVC ID='DEVC_16' QUANTITY='VISIBILITY' XYZ=723.189694274475,46.8066181688407,-4.15/
&DEVC ID='DEVC_17' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=723.189694274475,46.8066181688407,-4.15/
&DEVC ID='DEVC_18' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=723.189694274475,46.8066181688407,-4.15/
&DEVC ID='DEVC_19' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=723.189694274475,46.8066181688407,-4.15/
&DEVC ID='DEVC_20' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=723.189694274475,46.8066181688407,-4.15/
&DEVC ID='DEVC_21' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=723.189694274475,46.8066181688407,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_22' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=723.189694274475,46.8066181688407,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_23' QUANTITY='TEMPERATURE' XYZ=724.11876714274,46.8066181688407,-4.15/
&DEVC ID='DEVC_24' QUANTITY='VISIBILITY' XYZ=724.11876714274,46.8066181688407,-4.15/
&DEVC ID='DEVC_25' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=724.11876714274,46.8066181688407,-4.15/
&DEVC ID='DEVC_26' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=724.11876714274,46.8066181688407,-4.15/
&DEVC ID='DEVC_27' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=724.11876714274,46.8066181688407,-4.15/
&DEVC ID='DEVC_28' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=724.11876714274,46.8066181688407,-4.15/
&DEVC ID='DEVC_29' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=724.11876714274,46.8066181688407,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_30' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=724.11876714274,46.8066181688407,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_31' QUANTITY='TEMPERATURE' XYZ=725.047840011004,46.8066181688407,-4.15/
&DEVC ID='DEVC_32' QUANTITY='VISIBILITY' XYZ=725.047840011004,46.8066181688407,-4.15/
&DEVC ID='DEVC_33' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=725.047840011004,46.8066181688407,-4.15/
&DEVC ID='DEVC_34' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=725.047840011004,46.8066181688407,-4.15/
&DEVC ID='DEVC_35' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=725.047840011004,46.8066181688407,-4.15/
&DEVC ID='DEVC_36' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=725.047840011004,46.8066181688407,-4.15/
&DEVC ID='DEVC_37' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.047840011004,46.8066181688407,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_38' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.047840011004,46.8066181688407,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_39' QUANTITY='TEMPERATURE' XYZ=725.976912879269,46.8066181688407,-4.15/
&DEVC ID='DEVC_40' QUANTITY='VISIBILITY' XYZ=725.976912879269,46.8066181688407,-4.15/
&DEVC ID='DEVC_41' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=725.976912879269,46.8066181688407,-4.15/
&DEVC ID='DEVC_42' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=725.976912879269,46.8066181688407,-4.15/
&DEVC ID='DEVC_43' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=725.976912879269,46.8066181688407,-4.15/
&DEVC ID='DEVC_44' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=725.976912879269,46.8066181688407,-4.15/
&DEVC ID='DEVC_45' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.976912879269,46.8066181688407,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_46' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.976912879269,46.8066181688407,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_47' QUANTITY='TEMPERATURE' XYZ=726.905985747534,46.8066181688407,-4.15/
&DEVC ID='DEVC_48' QUANTITY='VISIBILITY' XYZ=726.905985747534,46.8066181688407,-4.15/
&DEVC ID='DEVC_49' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=726.905985747534,46.8066181688407,-4.15/
&DEVC ID='DEVC_50' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=726.905985747534,46.8066181688407,-4.15/
&DEVC ID='DEVC_51' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=726.905985747534,46.8066181688407,-4.15/
&DEVC ID='DEVC_52' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=726.905985747534,46.8066181688407,-4.15/
&DEVC ID='DEVC_53' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=726.905985747534,46.8066181688407,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_54' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=726.905985747534,46.8066181688407,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_55' QUANTITY='TEMPERATURE' XYZ=690.046256675943,47.0042476966643,-4.15/
&DEVC ID='DEVC_56' QUANTITY='VISIBILITY' XYZ=690.046256675943,47.0042476966643,-4.15/
&DEVC ID='DEVC_57' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=690.046256675943,47.0042476966643,-4.15/
&DEVC ID='DEVC_58' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=690.046256675943,47.0042476966643,-4.15/
&DEVC ID='DEVC_59' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=690.046256675943,47.0042476966643,-4.15/
&DEVC ID='DEVC_60' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=690.046256675943,47.0042476966643,-4.15/
&DEVC ID='DEVC_61' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=690.046256675943,47.0042476966643,-4.15 ORIENTATION=0.00145338588341549,0.999998943834179,0/
&DEVC ID='DEVC_62' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=690.046256675943,47.0042476966643,-4.15 ORIENTATION=-0.00145338588341549,-0.999998943834179,0/
&DEVC ID='DEVC_63' QUANTITY='TEMPERATURE' XYZ=691.106067529296,47.0027073809041,-4.15/
&DEVC ID='DEVC_64' QUANTITY='VISIBILITY' XYZ=691.106067529296,47.0027073809041,-4.15/
&DEVC ID='DEVC_65' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=691.106067529296,47.0027073809041,-4.15/
&DEVC ID='DEVC_66' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=691.106067529296,47.0027073809041,-4.15/
&DEVC ID='DEVC_67' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=691.106067529296,47.0027073809041,-4.15/
&DEVC ID='DEVC_68' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=691.106067529296,47.0027073809041,-4.15/
&DEVC ID='DEVC_69' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=691.106067529296,47.0027073809041,-4.15 ORIENTATION=0.00145338588341549,0.999998943834179,0/
&DEVC ID='DEVC_70' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=691.106067529296,47.0027073809041,-4.15 ORIENTATION=-0.00145338588341549,-0.999998943834179,0/
&DEVC ID='DEVC_71' QUANTITY='TEMPERATURE' XYZ=692.16587838265,47.0011670651439,-4.15/
&DEVC ID='DEVC_72' QUANTITY='VISIBILITY' XYZ=692.16587838265,47.0011670651439,-4.15/
&DEVC ID='DEVC_73' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=692.16587838265,47.0011670651439,-4.15/
&DEVC ID='DEVC_74' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=692.16587838265,47.0011670651439,-4.15/
&DEVC ID='DEVC_75' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=692.16587838265,47.0011670651439,-4.15/
&DEVC ID='DEVC_76' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=692.16587838265,47.0011670651439,-4.15/
&DEVC ID='DEVC_77' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=692.16587838265,47.0011670651439,-4.15 ORIENTATION=0.00145338588341549,0.999998943834179,0/
&DEVC ID='DEVC_78' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=692.16587838265,47.0011670651439,-4.15 ORIENTATION=-0.00145338588341549,-0.999998943834179,0/
&DEVC ID='DEVC_79' QUANTITY='TEMPERATURE' XYZ=693.225689236003,46.9996267493838,-4.15/
&DEVC ID='DEVC_80' QUANTITY='VISIBILITY' XYZ=693.225689236003,46.9996267493838,-4.15/
&DEVC ID='DEVC_81' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=693.225689236003,46.9996267493838,-4.15/
&DEVC ID='DEVC_82' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=693.225689236003,46.9996267493838,-4.15/
&DEVC ID='DEVC_83' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=693.225689236003,46.9996267493838,-4.15/
&DEVC ID='DEVC_84' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=693.225689236003,46.9996267493838,-4.15/
&DEVC ID='DEVC_85' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=693.225689236003,46.9996267493838,-4.15 ORIENTATION=0.00145338588341549,0.999998943834179,0/
&DEVC ID='DEVC_86' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=693.225689236003,46.9996267493838,-4.15 ORIENTATION=-0.00145338588341549,-0.999998943834179,0/
&DEVC ID='DEVC_87' QUANTITY='TEMPERATURE' XYZ=694.285500089357,46.9980864336236,-4.15/
&DEVC ID='DEVC_88' QUANTITY='VISIBILITY' XYZ=694.285500089357,46.9980864336236,-4.15/
&DEVC ID='DEVC_89' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=694.285500089357,46.9980864336236,-4.15/
&DEVC ID='DEVC_90' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=694.285500089357,46.9980864336236,-4.15/
&DEVC ID='DEVC_91' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=694.285500089357,46.9980864336236,-4.15/
&DEVC ID='DEVC_92' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=694.285500089357,46.9980864336236,-4.15/
&DEVC ID='DEVC_93' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=694.285500089357,46.9980864336236,-4.15 ORIENTATION=0.00145338588341549,0.999998943834179,0/
&DEVC ID='DEVC_94' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=694.285500089357,46.9980864336236,-4.15 ORIENTATION=-0.00145338588341549,-0.999998943834179,0/
&DEVC ID='DEVC_95' QUANTITY='TEMPERATURE' XYZ=695.34531094271,46.9965461178634,-4.15/
&DEVC ID='DEVC_96' QUANTITY='VISIBILITY' XYZ=695.34531094271,46.9965461178634,-4.15/
&DEVC ID='DEVC_97' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=695.34531094271,46.9965461178634,-4.15/
&DEVC ID='DEVC_98' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=695.34531094271,46.9965461178634,-4.15/
&DEVC ID='DEVC_99' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=695.34531094271,46.9965461178634,-4.15/
&DEVC ID='DEVC_100' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=695.34531094271,46.9965461178634,-4.15/
&DEVC ID='DEVC_101' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=695.34531094271,46.9965461178634,-4.15 ORIENTATION=0.00145338588341549,0.999998943834179,0/
&DEVC ID='DEVC_102' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=695.34531094271,46.9965461178634,-4.15 ORIENTATION=-0.00145338588341549,-0.999998943834179,0/
&DEVC ID='DEVC_103' QUANTITY='TEMPERATURE' XYZ=665.162413296879,46.7823242553342,-4.15/
&DEVC ID='DEVC_104' QUANTITY='VISIBILITY' XYZ=665.162413296879,46.7823242553342,-4.15/
&DEVC ID='DEVC_105' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=665.162413296879,46.7823242553342,-4.15/
&DEVC ID='DEVC_106' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=665.162413296879,46.7823242553342,-4.15/
&DEVC ID='DEVC_107' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=665.162413296879,46.7823242553342,-4.15/
&DEVC ID='DEVC_108' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=665.162413296879,46.7823242553342,-4.15/
&DEVC ID='DEVC_109' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=665.162413296879,46.7823242553342,-4.15 ORIENTATION=-0.00626507462276224,0.9999803742274,0/
&DEVC ID='DEVC_110' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=665.162413296879,46.7823242553342,-4.15 ORIENTATION=0.00626507462276224,-0.9999803742274,0/
&DEVC ID='DEVC_111' QUANTITY='TEMPERATURE' XYZ=666.20188732149,46.7888367654799,-4.15/
&DEVC ID='DEVC_112' QUANTITY='VISIBILITY' XYZ=666.20188732149,46.7888367654799,-4.15/
&DEVC ID='DEVC_113' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=666.20188732149,46.7888367654799,-4.15/
&DEVC ID='DEVC_114' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=666.20188732149,46.7888367654799,-4.15/
&DEVC ID='DEVC_115' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=666.20188732149,46.7888367654799,-4.15/
&DEVC ID='DEVC_116' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=666.20188732149,46.7888367654799,-4.15/
&DEVC ID='DEVC_117' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.20188732149,46.7888367654799,-4.15 ORIENTATION=-0.00626507462276224,0.9999803742274,0/
&DEVC ID='DEVC_118' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.20188732149,46.7888367654799,-4.15 ORIENTATION=0.00626507462276224,-0.9999803742274,0/
&DEVC ID='DEVC_119' QUANTITY='TEMPERATURE' XYZ=667.2413613461,46.7953492756255,-4.15/
&DEVC ID='DEVC_120' QUANTITY='VISIBILITY' XYZ=667.2413613461,46.7953492756255,-4.15/
&DEVC ID='DEVC_121' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=667.2413613461,46.7953492756255,-4.15/
&DEVC ID='DEVC_122' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=667.2413613461,46.7953492756255,-4.15/
&DEVC ID='DEVC_123' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=667.2413613461,46.7953492756255,-4.15/
&DEVC ID='DEVC_124' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=667.2413613461,46.7953492756255,-4.15/
&DEVC ID='DEVC_125' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=667.2413613461,46.7953492756255,-4.15 ORIENTATION=-0.00626507462276224,0.9999803742274,0/
&DEVC ID='DEVC_126' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=667.2413613461,46.7953492756255,-4.15 ORIENTATION=0.00626507462276224,-0.9999803742274,0/
&DEVC ID='DEVC_127' QUANTITY='TEMPERATURE' XYZ=668.280835370711,46.8018617857712,-4.15/
&DEVC ID='DEVC_128' QUANTITY='VISIBILITY' XYZ=668.280835370711,46.8018617857712,-4.15/
&DEVC ID='DEVC_129' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=668.280835370711,46.8018617857712,-4.15/
&DEVC ID='DEVC_130' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=668.280835370711,46.8018617857712,-4.15/
&DEVC ID='DEVC_131' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=668.280835370711,46.8018617857712,-4.15/
&DEVC ID='DEVC_132' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=668.280835370711,46.8018617857712,-4.15/
&DEVC ID='DEVC_133' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.280835370711,46.8018617857712,-4.15 ORIENTATION=-0.00626507462276224,0.9999803742274,0/
&DEVC ID='DEVC_134' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.280835370711,46.8018617857712,-4.15 ORIENTATION=0.00626507462276224,-0.9999803742274,0/
&DEVC ID='DEVC_135' QUANTITY='TEMPERATURE' XYZ=669.320309395321,46.8083742959168,-4.15/
&DEVC ID='DEVC_136' QUANTITY='VISIBILITY' XYZ=669.320309395321,46.8083742959168,-4.15/
&DEVC ID='DEVC_137' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=669.320309395321,46.8083742959168,-4.15/
&DEVC ID='DEVC_138' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=669.320309395321,46.8083742959168,-4.15/
&DEVC ID='DEVC_139' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=669.320309395321,46.8083742959168,-4.15/
&DEVC ID='DEVC_140' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=669.320309395321,46.8083742959168,-4.15/
&DEVC ID='DEVC_141' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=669.320309395321,46.8083742959168,-4.15 ORIENTATION=-0.00626507462276224,0.9999803742274,0/
&DEVC ID='DEVC_142' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=669.320309395321,46.8083742959168,-4.15 ORIENTATION=0.00626507462276224,-0.9999803742274,0/
&DEVC ID='DEVC_143' QUANTITY='TEMPERATURE' XYZ=670.359783419932,46.8148868060625,-4.15/
&DEVC ID='DEVC_144' QUANTITY='VISIBILITY' XYZ=670.359783419932,46.8148868060625,-4.15/
&DEVC ID='DEVC_145' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=670.359783419932,46.8148868060625,-4.15/
&DEVC ID='DEVC_146' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=670.359783419932,46.8148868060625,-4.15/
&DEVC ID='DEVC_147' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=670.359783419932,46.8148868060625,-4.15/
&DEVC ID='DEVC_148' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=670.359783419932,46.8148868060625,-4.15/
&DEVC ID='DEVC_149' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=670.359783419932,46.8148868060625,-4.15 ORIENTATION=-0.00626507462276224,0.9999803742274,0/
&DEVC ID='DEVC_150' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=670.359783419932,46.8148868060625,-4.15 ORIENTATION=0.00626507462276224,-0.9999803742274,0/
&DEVC ID='DEVC_151' QUANTITY='TEMPERATURE' XYZ=639.996733206027,59.6176045791693,-4.15/
&DEVC ID='DEVC_152' QUANTITY='VISIBILITY' XYZ=639.996733206027,59.6176045791693,-4.15/
&DEVC ID='DEVC_153' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,59.6176045791693,-4.15/
&DEVC ID='DEVC_154' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,59.6176045791693,-4.15/
&DEVC ID='DEVC_155' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,59.6176045791693,-4.15/
&DEVC ID='DEVC_156' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,59.6176045791693,-4.15/
&DEVC ID='DEVC_157' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,59.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_158' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,59.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_159' QUANTITY='TEMPERATURE' XYZ=639.996733206027,58.6176045791693,-4.15/
&DEVC ID='DEVC_160' QUANTITY='VISIBILITY' XYZ=639.996733206027,58.6176045791693,-4.15/
&DEVC ID='DEVC_161' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,58.6176045791693,-4.15/
&DEVC ID='DEVC_162' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,58.6176045791693,-4.15/
&DEVC ID='DEVC_163' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,58.6176045791693,-4.15/
&DEVC ID='DEVC_164' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,58.6176045791693,-4.15/
&DEVC ID='DEVC_165' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,58.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_166' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,58.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_167' QUANTITY='TEMPERATURE' XYZ=639.996733206027,57.6176045791693,-4.15/
&DEVC ID='DEVC_168' QUANTITY='VISIBILITY' XYZ=639.996733206027,57.6176045791693,-4.15/
&DEVC ID='DEVC_169' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,57.6176045791693,-4.15/
&DEVC ID='DEVC_170' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,57.6176045791693,-4.15/
&DEVC ID='DEVC_171' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,57.6176045791693,-4.15/
&DEVC ID='DEVC_172' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,57.6176045791693,-4.15/
&DEVC ID='DEVC_173' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,57.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_174' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,57.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_175' QUANTITY='TEMPERATURE' XYZ=639.996733206027,56.6176045791693,-4.15/
&DEVC ID='DEVC_176' QUANTITY='VISIBILITY' XYZ=639.996733206027,56.6176045791693,-4.15/
&DEVC ID='DEVC_177' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,56.6176045791693,-4.15/
&DEVC ID='DEVC_178' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,56.6176045791693,-4.15/
&DEVC ID='DEVC_179' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,56.6176045791693,-4.15/
&DEVC ID='DEVC_180' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,56.6176045791693,-4.15/
&DEVC ID='DEVC_181' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,56.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_182' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,56.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_183' QUANTITY='TEMPERATURE' XYZ=639.996733206027,55.6176045791693,-4.15/
&DEVC ID='DEVC_184' QUANTITY='VISIBILITY' XYZ=639.996733206027,55.6176045791693,-4.15/
&DEVC ID='DEVC_185' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,55.6176045791693,-4.15/
&DEVC ID='DEVC_186' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,55.6176045791693,-4.15/
&DEVC ID='DEVC_187' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,55.6176045791693,-4.15/
&DEVC ID='DEVC_188' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,55.6176045791693,-4.15/
&DEVC ID='DEVC_189' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,55.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_190' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,55.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_191' QUANTITY='TEMPERATURE' XYZ=639.996733206027,54.6176045791693,-4.15/
&DEVC ID='DEVC_192' QUANTITY='VISIBILITY' XYZ=639.996733206027,54.6176045791693,-4.15/
&DEVC ID='DEVC_193' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,54.6176045791693,-4.15/
&DEVC ID='DEVC_194' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,54.6176045791693,-4.15/
&DEVC ID='DEVC_195' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,54.6176045791693,-4.15/
&DEVC ID='DEVC_196' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,54.6176045791693,-4.15/
&DEVC ID='DEVC_197' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,54.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_198' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,54.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_199' QUANTITY='TEMPERATURE' XYZ=639.996733206027,53.6176045791693,-4.15/
&DEVC ID='DEVC_200' QUANTITY='VISIBILITY' XYZ=639.996733206027,53.6176045791693,-4.15/
&DEVC ID='DEVC_201' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,53.6176045791693,-4.15/
&DEVC ID='DEVC_202' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,53.6176045791693,-4.15/
&DEVC ID='DEVC_203' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,53.6176045791693,-4.15/
&DEVC ID='DEVC_204' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,53.6176045791693,-4.15/
&DEVC ID='DEVC_205' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,53.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_206' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,53.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_207' QUANTITY='TEMPERATURE' XYZ=639.996733206027,52.6176045791693,-4.15/
&DEVC ID='DEVC_208' QUANTITY='VISIBILITY' XYZ=639.996733206027,52.6176045791693,-4.15/
&DEVC ID='DEVC_209' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,52.6176045791693,-4.15/
&DEVC ID='DEVC_210' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,52.6176045791693,-4.15/
&DEVC ID='DEVC_211' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,52.6176045791693,-4.15/
&DEVC ID='DEVC_212' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,52.6176045791693,-4.15/
&DEVC ID='DEVC_213' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,52.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_214' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,52.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_215' QUANTITY='TEMPERATURE' XYZ=639.996733206027,51.6176045791693,-4.15/
&DEVC ID='DEVC_216' QUANTITY='VISIBILITY' XYZ=639.996733206027,51.6176045791693,-4.15/
&DEVC ID='DEVC_217' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,51.6176045791693,-4.15/
&DEVC ID='DEVC_218' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,51.6176045791693,-4.15/
&DEVC ID='DEVC_219' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,51.6176045791693,-4.15/
&DEVC ID='DEVC_220' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,51.6176045791693,-4.15/
&DEVC ID='DEVC_221' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,51.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_222' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,51.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_223' QUANTITY='TEMPERATURE' XYZ=639.996733206027,50.6176045791693,-4.15/
&DEVC ID='DEVC_224' QUANTITY='VISIBILITY' XYZ=639.996733206027,50.6176045791693,-4.15/
&DEVC ID='DEVC_225' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,50.6176045791693,-4.15/
&DEVC ID='DEVC_226' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,50.6176045791693,-4.15/
&DEVC ID='DEVC_227' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,50.6176045791693,-4.15/
&DEVC ID='DEVC_228' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,50.6176045791693,-4.15/
&DEVC ID='DEVC_229' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,50.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_230' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,50.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_231' QUANTITY='TEMPERATURE' XYZ=639.996733206027,49.6176045791693,-4.15/
&DEVC ID='DEVC_232' QUANTITY='VISIBILITY' XYZ=639.996733206027,49.6176045791693,-4.15/
&DEVC ID='DEVC_233' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,49.6176045791693,-4.15/
&DEVC ID='DEVC_234' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,49.6176045791693,-4.15/
&DEVC ID='DEVC_235' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,49.6176045791693,-4.15/
&DEVC ID='DEVC_236' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,49.6176045791693,-4.15/
&DEVC ID='DEVC_237' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,49.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_238' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,49.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_239' QUANTITY='TEMPERATURE' XYZ=639.996733206027,48.6176045791693,-4.15/
&DEVC ID='DEVC_240' QUANTITY='VISIBILITY' XYZ=639.996733206027,48.6176045791693,-4.15/
&DEVC ID='DEVC_241' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,48.6176045791693,-4.15/
&DEVC ID='DEVC_242' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,48.6176045791693,-4.15/
&DEVC ID='DEVC_243' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,48.6176045791693,-4.15/
&DEVC ID='DEVC_244' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,48.6176045791693,-4.15/
&DEVC ID='DEVC_245' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,48.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_246' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,48.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_247' QUANTITY='TEMPERATURE' XYZ=639.996733206027,47.6176045791693,-4.15/
&DEVC ID='DEVC_248' QUANTITY='VISIBILITY' XYZ=639.996733206027,47.6176045791693,-4.15/
&DEVC ID='DEVC_249' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.996733206027,47.6176045791693,-4.15/
&DEVC ID='DEVC_250' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.996733206027,47.6176045791693,-4.15/
&DEVC ID='DEVC_251' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.996733206027,47.6176045791693,-4.15/
&DEVC ID='DEVC_252' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.996733206027,47.6176045791693,-4.15/
&DEVC ID='DEVC_253' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,47.6176045791693,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_254' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.996733206027,47.6176045791693,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_255' QUANTITY='TEMPERATURE' XYZ=746.868602726792,46.4008282511584,-4.15/
&DEVC ID='DEVC_256' QUANTITY='VISIBILITY' XYZ=746.868602726792,46.4008282511584,-4.15/
&DEVC ID='DEVC_257' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=746.868602726792,46.4008282511584,-4.15/
&DEVC ID='DEVC_258' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=746.868602726792,46.4008282511584,-4.15/
&DEVC ID='DEVC_259' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=746.868602726792,46.4008282511584,-4.15/
&DEVC ID='DEVC_260' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=746.868602726792,46.4008282511584,-4.15/
&DEVC ID='DEVC_261' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=746.868602726792,46.4008282511584,-4.15 ORIENTATION=0.000627170635760003,0.999999803328477,0/
&DEVC ID='DEVC_262' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=746.868602726792,46.4008282511584,-4.15 ORIENTATION=-0.000627170635760003,-0.999999803328477,0/
&DEVC ID='DEVC_263' QUANTITY='TEMPERATURE' XYZ=747.90773322034,46.4001765388979,-4.15/
&DEVC ID='DEVC_264' QUANTITY='VISIBILITY' XYZ=747.90773322034,46.4001765388979,-4.15/
&DEVC ID='DEVC_265' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=747.90773322034,46.4001765388979,-4.15/
&DEVC ID='DEVC_266' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=747.90773322034,46.4001765388979,-4.15/
&DEVC ID='DEVC_267' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=747.90773322034,46.4001765388979,-4.15/
&DEVC ID='DEVC_268' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=747.90773322034,46.4001765388979,-4.15/
&DEVC ID='DEVC_269' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=747.90773322034,46.4001765388979,-4.15 ORIENTATION=0.000627170635760003,0.999999803328477,0/
&DEVC ID='DEVC_270' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=747.90773322034,46.4001765388979,-4.15 ORIENTATION=-0.000627170635760003,-0.999999803328477,0/
&DEVC ID='DEVC_271' QUANTITY='TEMPERATURE' XYZ=748.946863713888,46.3995248266375,-4.15/
&DEVC ID='DEVC_272' QUANTITY='VISIBILITY' XYZ=748.946863713888,46.3995248266375,-4.15/
&DEVC ID='DEVC_273' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=748.946863713888,46.3995248266375,-4.15/
&DEVC ID='DEVC_274' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=748.946863713888,46.3995248266375,-4.15/
&DEVC ID='DEVC_275' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=748.946863713888,46.3995248266375,-4.15/
&DEVC ID='DEVC_276' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=748.946863713888,46.3995248266375,-4.15/
&DEVC ID='DEVC_277' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=748.946863713888,46.3995248266375,-4.15 ORIENTATION=0.000627170635760003,0.999999803328477,0/
&DEVC ID='DEVC_278' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=748.946863713888,46.3995248266375,-4.15 ORIENTATION=-0.000627170635760003,-0.999999803328477,0/
&DEVC ID='DEVC_279' QUANTITY='TEMPERATURE' XYZ=749.985994207435,46.398873114377,-4.15/
&DEVC ID='DEVC_280' QUANTITY='VISIBILITY' XYZ=749.985994207435,46.398873114377,-4.15/
&DEVC ID='DEVC_281' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=749.985994207435,46.398873114377,-4.15/
&DEVC ID='DEVC_282' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=749.985994207435,46.398873114377,-4.15/
&DEVC ID='DEVC_283' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=749.985994207435,46.398873114377,-4.15/
&DEVC ID='DEVC_284' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=749.985994207435,46.398873114377,-4.15/
&DEVC ID='DEVC_285' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=749.985994207435,46.398873114377,-4.15 ORIENTATION=0.000627170635760003,0.999999803328477,0/
&DEVC ID='DEVC_286' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=749.985994207435,46.398873114377,-4.15 ORIENTATION=-0.000627170635760003,-0.999999803328477,0/
&DEVC ID='DEVC_287' QUANTITY='TEMPERATURE' XYZ=751.025124700983,46.3982214021166,-4.15/
&DEVC ID='DEVC_288' QUANTITY='VISIBILITY' XYZ=751.025124700983,46.3982214021166,-4.15/
&DEVC ID='DEVC_289' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=751.025124700983,46.3982214021166,-4.15/
&DEVC ID='DEVC_290' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=751.025124700983,46.3982214021166,-4.15/
&DEVC ID='DEVC_291' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=751.025124700983,46.3982214021166,-4.15/
&DEVC ID='DEVC_292' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=751.025124700983,46.3982214021166,-4.15/
&DEVC ID='DEVC_293' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=751.025124700983,46.3982214021166,-4.15 ORIENTATION=0.000627170635760003,0.999999803328477,0/
&DEVC ID='DEVC_294' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=751.025124700983,46.3982214021166,-4.15 ORIENTATION=-0.000627170635760003,-0.999999803328477,0/
&DEVC ID='DEVC_295' QUANTITY='TEMPERATURE' XYZ=752.064255194531,46.3975696898561,-4.15/
&DEVC ID='DEVC_296' QUANTITY='VISIBILITY' XYZ=752.064255194531,46.3975696898561,-4.15/
&DEVC ID='DEVC_297' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=752.064255194531,46.3975696898561,-4.15/
&DEVC ID='DEVC_298' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=752.064255194531,46.3975696898561,-4.15/
&DEVC ID='DEVC_299' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=752.064255194531,46.3975696898561,-4.15/
&DEVC ID='DEVC_300' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=752.064255194531,46.3975696898561,-4.15/
&DEVC ID='DEVC_301' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=752.064255194531,46.3975696898561,-4.15 ORIENTATION=0.000627170635760003,0.999999803328477,0/
&DEVC ID='DEVC_302' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=752.064255194531,46.3975696898561,-4.15 ORIENTATION=-0.000627170635760003,-0.999999803328477,0/
&DEVC ID='DEVC_303' QUANTITY='TEMPERATURE' XYZ=664.644928406734,59.9901176201688,-4.15/
&DEVC ID='DEVC_304' QUANTITY='VISIBILITY' XYZ=664.644928406734,59.9901176201688,-4.15/
&DEVC ID='DEVC_305' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=664.644928406734,59.9901176201688,-4.15/
&DEVC ID='DEVC_306' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=664.644928406734,59.9901176201688,-4.15/
&DEVC ID='DEVC_307' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=664.644928406734,59.9901176201688,-4.15/
&DEVC ID='DEVC_308' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=664.644928406734,59.9901176201688,-4.15/
&DEVC ID='DEVC_309' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=664.644928406734,59.9901176201688,-4.15 ORIENTATION=0.00451973557446378,0.999989785943005,0/
&DEVC ID='DEVC_310' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=664.644928406734,59.9901176201688,-4.15 ORIENTATION=-0.00451973557446378,-0.999989785943005,0/
&DEVC ID='DEVC_311' QUANTITY='TEMPERATURE' XYZ=665.63778111022,59.9856301426493,-4.15/
&DEVC ID='DEVC_312' QUANTITY='VISIBILITY' XYZ=665.63778111022,59.9856301426493,-4.15/
&DEVC ID='DEVC_313' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=665.63778111022,59.9856301426493,-4.15/
&DEVC ID='DEVC_314' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=665.63778111022,59.9856301426493,-4.15/
&DEVC ID='DEVC_315' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=665.63778111022,59.9856301426493,-4.15/
&DEVC ID='DEVC_316' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=665.63778111022,59.9856301426493,-4.15/
&DEVC ID='DEVC_317' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=665.63778111022,59.9856301426493,-4.15 ORIENTATION=0.00451973557446378,0.999989785943005,0/
&DEVC ID='DEVC_318' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=665.63778111022,59.9856301426493,-4.15 ORIENTATION=-0.00451973557446378,-0.999989785943005,0/
&DEVC ID='DEVC_319' QUANTITY='TEMPERATURE' XYZ=666.630633813706,59.9811426651299,-4.15/
&DEVC ID='DEVC_320' QUANTITY='VISIBILITY' XYZ=666.630633813706,59.9811426651299,-4.15/
&DEVC ID='DEVC_321' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=666.630633813706,59.9811426651299,-4.15/
&DEVC ID='DEVC_322' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=666.630633813706,59.9811426651299,-4.15/
&DEVC ID='DEVC_323' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=666.630633813706,59.9811426651299,-4.15/
&DEVC ID='DEVC_324' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=666.630633813706,59.9811426651299,-4.15/
&DEVC ID='DEVC_325' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.630633813706,59.9811426651299,-4.15 ORIENTATION=0.00451973557446378,0.999989785943005,0/
&DEVC ID='DEVC_326' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.630633813706,59.9811426651299,-4.15 ORIENTATION=-0.00451973557446378,-0.999989785943005,0/
&DEVC ID='DEVC_327' QUANTITY='TEMPERATURE' XYZ=667.623486517192,59.9766551876103,-4.15/
&DEVC ID='DEVC_328' QUANTITY='VISIBILITY' XYZ=667.623486517192,59.9766551876103,-4.15/
&DEVC ID='DEVC_329' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=667.623486517192,59.9766551876103,-4.15/
&DEVC ID='DEVC_330' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=667.623486517192,59.9766551876103,-4.15/
&DEVC ID='DEVC_331' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=667.623486517192,59.9766551876103,-4.15/
&DEVC ID='DEVC_332' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=667.623486517192,59.9766551876103,-4.15/
&DEVC ID='DEVC_333' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=667.623486517192,59.9766551876103,-4.15 ORIENTATION=0.00451973557446378,0.999989785943005,0/
&DEVC ID='DEVC_334' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=667.623486517192,59.9766551876103,-4.15 ORIENTATION=-0.00451973557446378,-0.999989785943005,0/
&DEVC ID='DEVC_335' QUANTITY='TEMPERATURE' XYZ=668.616339220678,59.9721677100909,-4.15/
&DEVC ID='DEVC_336' QUANTITY='VISIBILITY' XYZ=668.616339220678,59.9721677100909,-4.15/
&DEVC ID='DEVC_337' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=668.616339220678,59.9721677100909,-4.15/
&DEVC ID='DEVC_338' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=668.616339220678,59.9721677100909,-4.15/
&DEVC ID='DEVC_339' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=668.616339220678,59.9721677100909,-4.15/
&DEVC ID='DEVC_340' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=668.616339220678,59.9721677100909,-4.15/
&DEVC ID='DEVC_341' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.616339220678,59.9721677100909,-4.15 ORIENTATION=0.00451973557446378,0.999989785943005,0/
&DEVC ID='DEVC_342' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.616339220678,59.9721677100909,-4.15 ORIENTATION=-0.00451973557446378,-0.999989785943005,0/
&DEVC ID='DEVC_343' QUANTITY='TEMPERATURE' XYZ=669.609191924164,59.9676802325714,-4.15/
&DEVC ID='DEVC_344' QUANTITY='VISIBILITY' XYZ=669.609191924164,59.9676802325714,-4.15/
&DEVC ID='DEVC_345' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=669.609191924164,59.9676802325714,-4.15/
&DEVC ID='DEVC_346' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=669.609191924164,59.9676802325714,-4.15/
&DEVC ID='DEVC_347' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=669.609191924164,59.9676802325714,-4.15/
&DEVC ID='DEVC_348' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=669.609191924164,59.9676802325714,-4.15/
&DEVC ID='DEVC_349' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=669.609191924164,59.9676802325714,-4.15 ORIENTATION=0.00451973557446378,0.999989785943005,0/
&DEVC ID='DEVC_350' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=669.609191924164,59.9676802325714,-4.15 ORIENTATION=-0.00451973557446378,-0.999989785943005,0/
&DEVC ID='DEVC_351' QUANTITY='TEMPERATURE' XYZ=601.524658056156,54,-4.15/
&DEVC ID='DEVC_352' QUANTITY='VISIBILITY' XYZ=601.524658056156,54,-4.15/
&DEVC ID='DEVC_353' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=601.524658056156,54,-4.15/
&DEVC ID='DEVC_354' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=601.524658056156,54,-4.15/
&DEVC ID='DEVC_355' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=601.524658056156,54,-4.15/
&DEVC ID='DEVC_356' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=601.524658056156,54,-4.15/
&DEVC ID='DEVC_357' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=601.524658056156,54,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_358' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=601.524658056156,54,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_359' QUANTITY='TEMPERATURE' XYZ=602.573974168467,54,-4.15/
&DEVC ID='DEVC_360' QUANTITY='VISIBILITY' XYZ=602.573974168467,54,-4.15/
&DEVC ID='DEVC_361' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=602.573974168467,54,-4.15/
&DEVC ID='DEVC_362' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=602.573974168467,54,-4.15/
&DEVC ID='DEVC_363' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=602.573974168467,54,-4.15/
&DEVC ID='DEVC_364' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=602.573974168467,54,-4.15/
&DEVC ID='DEVC_365' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=602.573974168467,54,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_366' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=602.573974168467,54,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_367' QUANTITY='TEMPERATURE' XYZ=603.623290280777,54,-4.15/
&DEVC ID='DEVC_368' QUANTITY='VISIBILITY' XYZ=603.623290280777,54,-4.15/
&DEVC ID='DEVC_369' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=603.623290280777,54,-4.15/
&DEVC ID='DEVC_370' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=603.623290280777,54,-4.15/
&DEVC ID='DEVC_371' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=603.623290280777,54,-4.15/
&DEVC ID='DEVC_372' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=603.623290280777,54,-4.15/
&DEVC ID='DEVC_373' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=603.623290280777,54,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_374' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=603.623290280777,54,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_375' QUANTITY='TEMPERATURE' XYZ=604.672606393088,54,-4.15/
&DEVC ID='DEVC_376' QUANTITY='VISIBILITY' XYZ=604.672606393088,54,-4.15/
&DEVC ID='DEVC_377' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=604.672606393088,54,-4.15/
&DEVC ID='DEVC_378' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=604.672606393088,54,-4.15/
&DEVC ID='DEVC_379' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=604.672606393088,54,-4.15/
&DEVC ID='DEVC_380' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=604.672606393088,54,-4.15/
&DEVC ID='DEVC_381' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=604.672606393088,54,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_382' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=604.672606393088,54,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_383' QUANTITY='TEMPERATURE' XYZ=605.721922505399,54,-4.15/
&DEVC ID='DEVC_384' QUANTITY='VISIBILITY' XYZ=605.721922505399,54,-4.15/
&DEVC ID='DEVC_385' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=605.721922505399,54,-4.15/
&DEVC ID='DEVC_386' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=605.721922505399,54,-4.15/
&DEVC ID='DEVC_387' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=605.721922505399,54,-4.15/
&DEVC ID='DEVC_388' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=605.721922505399,54,-4.15/
&DEVC ID='DEVC_389' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=605.721922505399,54,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_390' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=605.721922505399,54,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_391' QUANTITY='TEMPERATURE' XYZ=663.877364057119,127.598841194539,-4.15/
&DEVC ID='DEVC_392' QUANTITY='VISIBILITY' XYZ=663.877364057119,127.598841194539,-4.15/
&DEVC ID='DEVC_393' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=663.877364057119,127.598841194539,-4.15/
&DEVC ID='DEVC_394' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=663.877364057119,127.598841194539,-4.15/
&DEVC ID='DEVC_395' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=663.877364057119,127.598841194539,-4.15/
&DEVC ID='DEVC_396' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=663.877364057119,127.598841194539,-4.15/
&DEVC ID='DEVC_397' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=663.877364057119,127.598841194539,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_398' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=663.877364057119,127.598841194539,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_399' QUANTITY='TEMPERATURE' XYZ=664.939997603536,127.598841194539,-4.15/
&DEVC ID='DEVC_400' QUANTITY='VISIBILITY' XYZ=664.939997603536,127.598841194539,-4.15/
&DEVC ID='DEVC_401' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=664.939997603536,127.598841194539,-4.15/
&DEVC ID='DEVC_402' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=664.939997603536,127.598841194539,-4.15/
&DEVC ID='DEVC_403' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=664.939997603536,127.598841194539,-4.15/
&DEVC ID='DEVC_404' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=664.939997603536,127.598841194539,-4.15/
&DEVC ID='DEVC_405' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=664.939997603536,127.598841194539,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_406' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=664.939997603536,127.598841194539,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_407' QUANTITY='TEMPERATURE' XYZ=666.002631149954,127.598841194539,-4.15/
&DEVC ID='DEVC_408' QUANTITY='VISIBILITY' XYZ=666.002631149954,127.598841194539,-4.15/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=666.002631149954,127.598841194539,-4.15/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=666.002631149954,127.598841194539,-4.15/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=666.002631149954,127.598841194539,-4.15/
&DEVC ID='DEVC_412' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=666.002631149954,127.598841194539,-4.15/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.002631149954,127.598841194539,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.002631149954,127.598841194539,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_415' QUANTITY='TEMPERATURE' XYZ=667.065264696371,127.598841194539,-4.15/
&DEVC ID='DEVC_416' QUANTITY='VISIBILITY' XYZ=667.065264696371,127.598841194539,-4.15/
&DEVC ID='DEVC_417' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=667.065264696371,127.598841194539,-4.15/
&DEVC ID='DEVC_418' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=667.065264696371,127.598841194539,-4.15/
&DEVC ID='DEVC_419' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=667.065264696371,127.598841194539,-4.15/
&DEVC ID='DEVC_420' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=667.065264696371,127.598841194539,-4.15/
&DEVC ID='DEVC_421' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=667.065264696371,127.598841194539,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_422' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=667.065264696371,127.598841194539,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_423' QUANTITY='TEMPERATURE' XYZ=668.127898242789,127.598841194539,-4.15/
&DEVC ID='DEVC_424' QUANTITY='VISIBILITY' XYZ=668.127898242789,127.598841194539,-4.15/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=668.127898242789,127.598841194539,-4.15/
&DEVC ID='DEVC_426' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=668.127898242789,127.598841194539,-4.15/
&DEVC ID='DEVC_427' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=668.127898242789,127.598841194539,-4.15/
&DEVC ID='DEVC_428' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=668.127898242789,127.598841194539,-4.15/
&DEVC ID='DEVC_429' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.127898242789,127.598841194539,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_430' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.127898242789,127.598841194539,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_431' QUANTITY='TEMPERATURE' XYZ=669.190531789206,127.598841194539,-4.15/
&DEVC ID='DEVC_432' QUANTITY='VISIBILITY' XYZ=669.190531789206,127.598841194539,-4.15/
&DEVC ID='DEVC_433' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=669.190531789206,127.598841194539,-4.15/
&DEVC ID='DEVC_434' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=669.190531789206,127.598841194539,-4.15/
&DEVC ID='DEVC_435' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=669.190531789206,127.598841194539,-4.15/
&DEVC ID='DEVC_436' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=669.190531789206,127.598841194539,-4.15/
&DEVC ID='DEVC_437' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=669.190531789206,127.598841194539,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_438' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=669.190531789206,127.598841194539,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_439' QUANTITY='TEMPERATURE' XYZ=633.239032913302,60.609173663133,-4.15/
&DEVC ID='DEVC_440' QUANTITY='VISIBILITY' XYZ=633.239032913302,60.609173663133,-4.15/
&DEVC ID='DEVC_441' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=633.239032913302,60.609173663133,-4.15/
&DEVC ID='DEVC_442' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=633.239032913302,60.609173663133,-4.15/
&DEVC ID='DEVC_443' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=633.239032913302,60.609173663133,-4.15/
&DEVC ID='DEVC_444' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=633.239032913302,60.609173663133,-4.15/
&DEVC ID='DEVC_445' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=633.239032913302,60.609173663133,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_446' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=633.239032913302,60.609173663133,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_447' QUANTITY='TEMPERATURE' XYZ=634.276035054265,60.609173663133,-4.15/
&DEVC ID='DEVC_448' QUANTITY='VISIBILITY' XYZ=634.276035054265,60.609173663133,-4.15/
&DEVC ID='DEVC_449' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=634.276035054265,60.609173663133,-4.15/
&DEVC ID='DEVC_450' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=634.276035054265,60.609173663133,-4.15/
&DEVC ID='DEVC_451' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=634.276035054265,60.609173663133,-4.15/
&DEVC ID='DEVC_452' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=634.276035054265,60.609173663133,-4.15/
&DEVC ID='DEVC_453' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=634.276035054265,60.609173663133,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_454' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=634.276035054265,60.609173663133,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_455' QUANTITY='TEMPERATURE' XYZ=635.313037195227,60.609173663133,-4.15/
&DEVC ID='DEVC_456' QUANTITY='VISIBILITY' XYZ=635.313037195227,60.609173663133,-4.15/
&DEVC ID='DEVC_457' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=635.313037195227,60.609173663133,-4.15/
&DEVC ID='DEVC_458' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=635.313037195227,60.609173663133,-4.15/
&DEVC ID='DEVC_459' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=635.313037195227,60.609173663133,-4.15/
&DEVC ID='DEVC_460' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=635.313037195227,60.609173663133,-4.15/
&DEVC ID='DEVC_461' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=635.313037195227,60.609173663133,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_462' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=635.313037195227,60.609173663133,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_463' QUANTITY='TEMPERATURE' XYZ=636.35003933619,60.609173663133,-4.15/
&DEVC ID='DEVC_464' QUANTITY='VISIBILITY' XYZ=636.35003933619,60.609173663133,-4.15/
&DEVC ID='DEVC_465' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=636.35003933619,60.609173663133,-4.15/
&DEVC ID='DEVC_466' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=636.35003933619,60.609173663133,-4.15/
&DEVC ID='DEVC_467' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=636.35003933619,60.609173663133,-4.15/
&DEVC ID='DEVC_468' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=636.35003933619,60.609173663133,-4.15/
&DEVC ID='DEVC_469' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=636.35003933619,60.609173663133,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_470' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=636.35003933619,60.609173663133,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_471' QUANTITY='TEMPERATURE' XYZ=637.387041477152,60.609173663133,-4.15/
&DEVC ID='DEVC_472' QUANTITY='VISIBILITY' XYZ=637.387041477152,60.609173663133,-4.15/
&DEVC ID='DEVC_473' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=637.387041477152,60.609173663133,-4.15/
&DEVC ID='DEVC_474' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=637.387041477152,60.609173663133,-4.15/
&DEVC ID='DEVC_475' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=637.387041477152,60.609173663133,-4.15/
&DEVC ID='DEVC_476' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=637.387041477152,60.609173663133,-4.15/
&DEVC ID='DEVC_477' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=637.387041477152,60.609173663133,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_478' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=637.387041477152,60.609173663133,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_479' QUANTITY='TEMPERATURE' XYZ=638.424043618115,60.609173663133,-4.15/
&DEVC ID='DEVC_480' QUANTITY='VISIBILITY' XYZ=638.424043618115,60.609173663133,-4.15/
&DEVC ID='DEVC_481' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=638.424043618115,60.609173663133,-4.15/
&DEVC ID='DEVC_482' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=638.424043618115,60.609173663133,-4.15/
&DEVC ID='DEVC_483' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=638.424043618115,60.609173663133,-4.15/
&DEVC ID='DEVC_484' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=638.424043618115,60.609173663133,-4.15/
&DEVC ID='DEVC_485' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=638.424043618115,60.609173663133,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_486' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=638.424043618115,60.609173663133,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_487' QUANTITY='TEMPERATURE' XYZ=601.001867177325,118.278381016446,-4.15/
&DEVC ID='DEVC_488' QUANTITY='VISIBILITY' XYZ=601.001867177325,118.278381016446,-4.15/
&DEVC ID='DEVC_489' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=601.001867177325,118.278381016446,-4.15/
&DEVC ID='DEVC_490' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=601.001867177325,118.278381016446,-4.15/
&DEVC ID='DEVC_491' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=601.001867177325,118.278381016446,-4.15/
&DEVC ID='DEVC_492' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=601.001867177325,118.278381016446,-4.15/
&DEVC ID='DEVC_493' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=601.001867177325,118.278381016446,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_494' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=601.001867177325,118.278381016446,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_495' QUANTITY='TEMPERATURE' XYZ=602.014932386897,118.278381016446,-4.15/
&DEVC ID='DEVC_496' QUANTITY='VISIBILITY' XYZ=602.014932386897,118.278381016446,-4.15/
&DEVC ID='DEVC_497' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=602.014932386897,118.278381016446,-4.15/
&DEVC ID='DEVC_498' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=602.014932386897,118.278381016446,-4.15/
&DEVC ID='DEVC_499' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=602.014932386897,118.278381016446,-4.15/
&DEVC ID='DEVC_500' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=602.014932386897,118.278381016446,-4.15/
&DEVC ID='DEVC_501' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=602.014932386897,118.278381016446,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_502' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=602.014932386897,118.278381016446,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_503' QUANTITY='TEMPERATURE' XYZ=603.02799759647,118.278381016446,-4.15/
&DEVC ID='DEVC_504' QUANTITY='VISIBILITY' XYZ=603.02799759647,118.278381016446,-4.15/
&DEVC ID='DEVC_505' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=603.02799759647,118.278381016446,-4.15/
&DEVC ID='DEVC_506' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=603.02799759647,118.278381016446,-4.15/
&DEVC ID='DEVC_507' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=603.02799759647,118.278381016446,-4.15/
&DEVC ID='DEVC_508' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=603.02799759647,118.278381016446,-4.15/
&DEVC ID='DEVC_509' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=603.02799759647,118.278381016446,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_510' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=603.02799759647,118.278381016446,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_511' QUANTITY='TEMPERATURE' XYZ=604.041062806042,118.278381016446,-4.15/
&DEVC ID='DEVC_512' QUANTITY='VISIBILITY' XYZ=604.041062806042,118.278381016446,-4.15/
&DEVC ID='DEVC_513' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=604.041062806042,118.278381016446,-4.15/
&DEVC ID='DEVC_514' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=604.041062806042,118.278381016446,-4.15/
&DEVC ID='DEVC_515' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=604.041062806042,118.278381016446,-4.15/
&DEVC ID='DEVC_516' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=604.041062806042,118.278381016446,-4.15/
&DEVC ID='DEVC_517' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=604.041062806042,118.278381016446,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_518' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=604.041062806042,118.278381016446,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_519' QUANTITY='TEMPERATURE' XYZ=605.054128015615,118.278381016446,-4.15/
&DEVC ID='DEVC_520' QUANTITY='VISIBILITY' XYZ=605.054128015615,118.278381016446,-4.15/
&DEVC ID='DEVC_521' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=605.054128015615,118.278381016446,-4.15/
&DEVC ID='DEVC_522' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=605.054128015615,118.278381016446,-4.15/
&DEVC ID='DEVC_523' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=605.054128015615,118.278381016446,-4.15/
&DEVC ID='DEVC_524' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=605.054128015615,118.278381016446,-4.15/
&DEVC ID='DEVC_525' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=605.054128015615,118.278381016446,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_526' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=605.054128015615,118.278381016446,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_527' QUANTITY='TEMPERATURE' XYZ=606.067193225187,118.278381016446,-4.15/
&DEVC ID='DEVC_528' QUANTITY='VISIBILITY' XYZ=606.067193225187,118.278381016446,-4.15/
&DEVC ID='DEVC_529' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=606.067193225187,118.278381016446,-4.15/
&DEVC ID='DEVC_530' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=606.067193225187,118.278381016446,-4.15/
&DEVC ID='DEVC_531' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=606.067193225187,118.278381016446,-4.15/
&DEVC ID='DEVC_532' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=606.067193225187,118.278381016446,-4.15/
&DEVC ID='DEVC_533' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=606.067193225187,118.278381016446,-4.15 ORIENTATION=0,1,0/
&DEVC ID='DEVC_534' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=606.067193225187,118.278381016446,-4.15 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_535' QUANTITY='TEMPERATURE' XYZ=639.628379006574,90.1777073568815,-4.15/
&DEVC ID='DEVC_536' QUANTITY='VISIBILITY' XYZ=639.628379006574,90.1777073568815,-4.15/
&DEVC ID='DEVC_537' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,90.1777073568815,-4.15/
&DEVC ID='DEVC_538' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,90.1777073568815,-4.15/
&DEVC ID='DEVC_539' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,90.1777073568815,-4.15/
&DEVC ID='DEVC_540' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,90.1777073568815,-4.15/
&DEVC ID='DEVC_541' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,90.1777073568815,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_542' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,90.1777073568815,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_543' QUANTITY='TEMPERATURE' XYZ=639.628379006574,89.1786078011435,-4.15/
&DEVC ID='DEVC_544' QUANTITY='VISIBILITY' XYZ=639.628379006574,89.1786078011435,-4.15/
&DEVC ID='DEVC_545' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,89.1786078011435,-4.15/
&DEVC ID='DEVC_546' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,89.1786078011435,-4.15/
&DEVC ID='DEVC_547' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,89.1786078011435,-4.15/
&DEVC ID='DEVC_548' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,89.1786078011435,-4.15/
&DEVC ID='DEVC_549' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,89.1786078011435,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_550' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,89.1786078011435,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_551' QUANTITY='TEMPERATURE' XYZ=639.628379006574,88.1795082454055,-4.15/
&DEVC ID='DEVC_552' QUANTITY='VISIBILITY' XYZ=639.628379006574,88.1795082454055,-4.15/
&DEVC ID='DEVC_553' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,88.1795082454055,-4.15/
&DEVC ID='DEVC_554' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,88.1795082454055,-4.15/
&DEVC ID='DEVC_555' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,88.1795082454055,-4.15/
&DEVC ID='DEVC_556' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,88.1795082454055,-4.15/
&DEVC ID='DEVC_557' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,88.1795082454055,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_558' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,88.1795082454055,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_559' QUANTITY='TEMPERATURE' XYZ=639.628379006574,87.1804086896675,-4.15/
&DEVC ID='DEVC_560' QUANTITY='VISIBILITY' XYZ=639.628379006574,87.1804086896675,-4.15/
&DEVC ID='DEVC_561' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,87.1804086896675,-4.15/
&DEVC ID='DEVC_562' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,87.1804086896675,-4.15/
&DEVC ID='DEVC_563' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,87.1804086896675,-4.15/
&DEVC ID='DEVC_564' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,87.1804086896675,-4.15/
&DEVC ID='DEVC_565' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,87.1804086896675,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_566' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,87.1804086896675,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_567' QUANTITY='TEMPERATURE' XYZ=639.628379006574,86.1813091339295,-4.15/
&DEVC ID='DEVC_568' QUANTITY='VISIBILITY' XYZ=639.628379006574,86.1813091339295,-4.15/
&DEVC ID='DEVC_569' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,86.1813091339295,-4.15/
&DEVC ID='DEVC_570' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,86.1813091339295,-4.15/
&DEVC ID='DEVC_571' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,86.1813091339295,-4.15/
&DEVC ID='DEVC_572' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,86.1813091339295,-4.15/
&DEVC ID='DEVC_573' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,86.1813091339295,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_574' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,86.1813091339295,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_575' QUANTITY='TEMPERATURE' XYZ=639.628379006574,85.1822095781915,-4.15/
&DEVC ID='DEVC_576' QUANTITY='VISIBILITY' XYZ=639.628379006574,85.1822095781915,-4.15/
&DEVC ID='DEVC_577' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,85.1822095781915,-4.15/
&DEVC ID='DEVC_578' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,85.1822095781915,-4.15/
&DEVC ID='DEVC_579' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,85.1822095781915,-4.15/
&DEVC ID='DEVC_580' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,85.1822095781915,-4.15/
&DEVC ID='DEVC_581' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,85.1822095781915,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_582' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,85.1822095781915,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_583' QUANTITY='TEMPERATURE' XYZ=639.628379006574,84.1831100224535,-4.15/
&DEVC ID='DEVC_584' QUANTITY='VISIBILITY' XYZ=639.628379006574,84.1831100224535,-4.15/
&DEVC ID='DEVC_585' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,84.1831100224535,-4.15/
&DEVC ID='DEVC_586' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,84.1831100224535,-4.15/
&DEVC ID='DEVC_587' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,84.1831100224535,-4.15/
&DEVC ID='DEVC_588' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,84.1831100224535,-4.15/
&DEVC ID='DEVC_589' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,84.1831100224535,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_590' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,84.1831100224535,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_591' QUANTITY='TEMPERATURE' XYZ=639.628379006574,83.1840104667155,-4.15/
&DEVC ID='DEVC_592' QUANTITY='VISIBILITY' XYZ=639.628379006574,83.1840104667155,-4.15/
&DEVC ID='DEVC_593' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=639.628379006574,83.1840104667155,-4.15/
&DEVC ID='DEVC_594' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=639.628379006574,83.1840104667155,-4.15/
&DEVC ID='DEVC_595' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=639.628379006574,83.1840104667155,-4.15/
&DEVC ID='DEVC_596' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=639.628379006574,83.1840104667155,-4.15/
&DEVC ID='DEVC_597' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,83.1840104667155,-4.15 ORIENTATION=1,0,0/
&DEVC ID='DEVC_598' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=639.628379006574,83.1840104667155,-4.15 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_599' QUANTITY='TEMPERATURE' XYZ=748.783121998507,4.19284703918171,-4.45/
&DEVC ID='DEVC_600' QUANTITY='VISIBILITY' XYZ=748.783121998507,4.19284703918171,-4.45/
&DEVC ID='DEVC_601' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=748.783121998507,4.19284703918171,-4.45/
&DEVC ID='DEVC_602' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=748.783121998507,4.19284703918171,-4.45/
&DEVC ID='DEVC_603' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=748.783121998507,4.19284703918171,-4.45/
&DEVC ID='DEVC_604' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=748.783121998507,4.19284703918171,-4.45/
&DEVC ID='DEVC_605' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=748.783121998507,4.19284703918171,-4.45 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_606' QUANTITY='TEMPERATURE' XYZ=748.783121998507,6.74284703918171,-4.45/
&DEVC ID='DEVC_607' QUANTITY='VISIBILITY' XYZ=748.783121998507,6.74284703918171,-4.45/
&DEVC ID='DEVC_608' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=748.783121998507,6.74284703918171,-4.45/
&DEVC ID='DEVC_609' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=748.783121998507,6.74284703918171,-4.45/
&DEVC ID='DEVC_610' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=748.783121998507,6.74284703918171,-4.45/
&DEVC ID='DEVC_611' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=748.783121998507,6.74284703918171,-4.45/
&DEVC ID='DEVC_612' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=748.783121998507,6.74284703918171,-4.45 ORIENTATION=0,1,0/
&DEVC ID='DEVC_613' QUANTITY='TEMPERATURE' XYZ=729.327646520008,2.73022672873742,-4.45/
&DEVC ID='DEVC_614' QUANTITY='VISIBILITY' XYZ=729.327646520008,2.73022672873742,-4.45/
&DEVC ID='DEVC_615' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=729.327646520008,2.73022672873742,-4.45/
&DEVC ID='DEVC_616' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=729.327646520008,2.73022672873742,-4.45/
&DEVC ID='DEVC_617' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=729.327646520008,2.73022672873742,-4.45/
&DEVC ID='DEVC_618' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=729.327646520008,2.73022672873742,-4.45/
&DEVC ID='DEVC_619' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=729.327646520008,2.73022672873742,-4.45 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_620' QUANTITY='TEMPERATURE' XYZ=729.327646520008,5.28022672873742,-4.45/
&DEVC ID='DEVC_621' QUANTITY='VISIBILITY' XYZ=729.327646520008,5.28022672873742,-4.45/
&DEVC ID='DEVC_622' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=729.327646520008,5.28022672873742,-4.45/
&DEVC ID='DEVC_623' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=729.327646520008,5.28022672873742,-4.45/
&DEVC ID='DEVC_624' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=729.327646520008,5.28022672873742,-4.45/
&DEVC ID='DEVC_625' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=729.327646520008,5.28022672873742,-4.45/
&DEVC ID='DEVC_626' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=729.327646520008,5.28022672873742,-4.45 ORIENTATION=0,1,0/
&DEVC ID='DEVC_627' QUANTITY='TEMPERATURE' XYZ=744.767951955036,2.73022672873742,-4.45/
&DEVC ID='DEVC_628' QUANTITY='VISIBILITY' XYZ=744.767951955036,2.73022672873742,-4.45/
&DEVC ID='DEVC_629' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=744.767951955036,2.73022672873742,-4.45/
&DEVC ID='DEVC_630' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=744.767951955036,2.73022672873742,-4.45/
&DEVC ID='DEVC_631' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=744.767951955036,2.73022672873742,-4.45/
&DEVC ID='DEVC_632' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=744.767951955036,2.73022672873742,-4.45/
&DEVC ID='DEVC_633' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=744.767951955036,2.73022672873742,-4.45 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_634' QUANTITY='TEMPERATURE' XYZ=744.767951955036,5.28022672873742,-4.45/
&DEVC ID='DEVC_635' QUANTITY='VISIBILITY' XYZ=744.767951955036,5.28022672873742,-4.45/
&DEVC ID='DEVC_636' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=744.767951955036,5.28022672873742,-4.45/
&DEVC ID='DEVC_637' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=744.767951955036,5.28022672873742,-4.45/
&DEVC ID='DEVC_638' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=744.767951955036,5.28022672873742,-4.45/
&DEVC ID='DEVC_639' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=744.767951955036,5.28022672873742,-4.45/
&DEVC ID='DEVC_640' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=744.767951955036,5.28022672873742,-4.45 ORIENTATION=0,1,0/
&DEVC ID='DEVC_641' QUANTITY='TEMPERATURE' XYZ=725.577563717962,4.35252317035968,-4.45/
&DEVC ID='DEVC_642' QUANTITY='VISIBILITY' XYZ=725.577563717962,4.35252317035968,-4.45/
&DEVC ID='DEVC_643' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=725.577563717962,4.35252317035968,-4.45/
&DEVC ID='DEVC_644' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=725.577563717962,4.35252317035968,-4.45/
&DEVC ID='DEVC_645' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=725.577563717962,4.35252317035968,-4.45/
&DEVC ID='DEVC_646' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=725.577563717962,4.35252317035968,-4.45/
&DEVC ID='DEVC_647' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.577563717962,4.35252317035968,-4.45 ORIENTATION=0.00570490620267198,-0.999983726890202,0/
&DEVC ID='DEVC_648' QUANTITY='TEMPERATURE' XYZ=725.563016207146,6.90248167392969,-4.45/
&DEVC ID='DEVC_649' QUANTITY='VISIBILITY' XYZ=725.563016207146,6.90248167392969,-4.45/
&DEVC ID='DEVC_650' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=725.563016207146,6.90248167392969,-4.45/
&DEVC ID='DEVC_651' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=725.563016207146,6.90248167392969,-4.45/
&DEVC ID='DEVC_652' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=725.563016207146,6.90248167392969,-4.45/
&DEVC ID='DEVC_653' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=725.563016207146,6.90248167392969,-4.45/
&DEVC ID='DEVC_654' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.563016207146,6.90248167392969,-4.45 ORIENTATION=-0.00570490620267196,0.999983726890202,0/
&DEVC ID='DEVC_655' QUANTITY='TEMPERATURE' XYZ=672.351616480949,5.05175989322126,-4.45/
&DEVC ID='DEVC_656' QUANTITY='VISIBILITY' XYZ=672.351616480949,5.05175989322126,-4.45/
&DEVC ID='DEVC_657' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=672.351616480949,5.05175989322126,-4.45/
&DEVC ID='DEVC_658' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=672.351616480949,5.05175989322126,-4.45/
&DEVC ID='DEVC_659' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=672.351616480949,5.05175989322126,-4.45/
&DEVC ID='DEVC_660' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=672.351616480949,5.05175989322126,-4.45/
&DEVC ID='DEVC_661' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=672.351616480949,5.05175989322126,-4.45 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_662' QUANTITY='TEMPERATURE' XYZ=672.351616480949,7.60175989322126,-4.45/
&DEVC ID='DEVC_663' QUANTITY='VISIBILITY' XYZ=672.351616480949,7.60175989322126,-4.45/
&DEVC ID='DEVC_664' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=672.351616480949,7.60175989322126,-4.45/
&DEVC ID='DEVC_665' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=672.351616480949,7.60175989322126,-4.45/
&DEVC ID='DEVC_666' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=672.351616480949,7.60175989322126,-4.45/
&DEVC ID='DEVC_667' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=672.351616480949,7.60175989322126,-4.45/
&DEVC ID='DEVC_668' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=672.351616480949,7.60175989322126,-4.45 ORIENTATION=0,1,0/
&DEVC ID='DEVC_669' QUANTITY='TEMPERATURE' XYZ=688.02918559867,5.05175989322126,-4.45/
&DEVC ID='DEVC_670' QUANTITY='VISIBILITY' XYZ=688.02918559867,5.05175989322126,-4.45/
&DEVC ID='DEVC_671' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=688.02918559867,5.05175989322126,-4.45/
&DEVC ID='DEVC_672' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=688.02918559867,5.05175989322126,-4.45/
&DEVC ID='DEVC_673' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=688.02918559867,5.05175989322126,-4.45/
&DEVC ID='DEVC_674' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=688.02918559867,5.05175989322126,-4.45/
&DEVC ID='DEVC_675' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=688.02918559867,5.05175989322126,-4.45 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_676' QUANTITY='TEMPERATURE' XYZ=688.02918559867,7.60175989322126,-4.45/
&DEVC ID='DEVC_677' QUANTITY='VISIBILITY' XYZ=688.02918559867,7.60175989322126,-4.45/
&DEVC ID='DEVC_678' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=688.02918559867,7.60175989322126,-4.45/
&DEVC ID='DEVC_679' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=688.02918559867,7.60175989322126,-4.45/
&DEVC ID='DEVC_680' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=688.02918559867,7.60175989322126,-4.45/
&DEVC ID='DEVC_681' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=688.02918559867,7.60175989322126,-4.45/
&DEVC ID='DEVC_682' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=688.02918559867,7.60175989322126,-4.45 ORIENTATION=0,1,0/
&DEVC ID='DEVC_683' QUANTITY='TEMPERATURE' XYZ=665.451107681286,6.56893380764695,-4.45/
&DEVC ID='DEVC_684' QUANTITY='VISIBILITY' XYZ=665.451107681286,6.56893380764695,-4.45/
&DEVC ID='DEVC_685' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=665.451107681286,6.56893380764695,-4.45/
&DEVC ID='DEVC_686' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=665.451107681286,6.56893380764695,-4.45/
&DEVC ID='DEVC_687' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=665.451107681286,6.56893380764695,-4.45/
&DEVC ID='DEVC_688' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=665.451107681286,6.56893380764695,-4.45/
&DEVC ID='DEVC_689' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=665.451107681286,6.56893380764695,-4.45 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_690' QUANTITY='TEMPERATURE' XYZ=665.451107681286,9.11893380764695,-4.45/
&DEVC ID='DEVC_691' QUANTITY='VISIBILITY' XYZ=665.451107681286,9.11893380764695,-4.45/
&DEVC ID='DEVC_692' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=665.451107681286,9.11893380764695,-4.45/
&DEVC ID='DEVC_693' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=665.451107681286,9.11893380764695,-4.45/
&DEVC ID='DEVC_694' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=665.451107681286,9.11893380764695,-4.45/
&DEVC ID='DEVC_695' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=665.451107681286,9.11893380764695,-4.45/
&DEVC ID='DEVC_696' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=665.451107681286,9.11893380764695,-4.45 ORIENTATION=0,1,0/
&DEVC ID='DEVC_697' QUANTITY='TEMPERATURE' XYZ=668.654578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_698' QUANTITY='VISIBILITY' XYZ=668.654578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_699' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=668.654578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_700' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=668.654578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_701' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=668.654578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_702' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=668.654578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_703' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=668.654578206979,9.23273721892621,-4.45 ORIENTATION=1,0,0/
&DEVC ID='DEVC_704' QUANTITY='TEMPERATURE' XYZ=666.104578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_705' QUANTITY='VISIBILITY' XYZ=666.104578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_706' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=666.104578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_707' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=666.104578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_708' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=666.104578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_709' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=666.104578206979,9.23273721892621,-4.45/
&DEVC ID='DEVC_710' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=666.104578206979,9.23273721892621,-4.45 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_711' QUANTITY='TEMPERATURE' XYZ=688.116538172006,10.4256733877314,-4.45/
&DEVC ID='DEVC_712' QUANTITY='VISIBILITY' XYZ=688.116538172006,10.4256733877314,-4.45/
&DEVC ID='DEVC_713' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=688.116538172006,10.4256733877314,-4.45/
&DEVC ID='DEVC_714' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=688.116538172006,10.4256733877314,-4.45/
&DEVC ID='DEVC_715' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=688.116538172006,10.4256733877314,-4.45/
&DEVC ID='DEVC_716' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=688.116538172006,10.4256733877314,-4.45/
&DEVC ID='DEVC_717' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=688.116538172006,10.4256733877314,-4.45 ORIENTATION=0.00745714034356517,0.999972195142393,0/
&DEVC ID='DEVC_718' QUANTITY='TEMPERATURE' XYZ=688.097522464129,7.87574429011834,-4.45/
&DEVC ID='DEVC_719' QUANTITY='VISIBILITY' XYZ=688.097522464129,7.87574429011834,-4.45/
&DEVC ID='DEVC_720' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=688.097522464129,7.87574429011834,-4.45/
&DEVC ID='DEVC_721' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=688.097522464129,7.87574429011834,-4.45/
&DEVC ID='DEVC_722' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=688.097522464129,7.87574429011834,-4.45/
&DEVC ID='DEVC_723' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=688.097522464129,7.87574429011834,-4.45/
&DEVC ID='DEVC_724' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=688.097522464129,7.87574429011834,-4.45 ORIENTATION=-0.00745714034356517,-0.999972195142393,0/
&DEVC ID='DEVC_725' QUANTITY='TEMPERATURE' XYZ=725.507563102094,9.97845294600423,-4.45/
&DEVC ID='DEVC_726' QUANTITY='VISIBILITY' XYZ=725.507563102094,9.97845294600423,-4.45/
&DEVC ID='DEVC_727' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=725.507563102094,9.97845294600423,-4.45/
&DEVC ID='DEVC_728' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=725.507563102094,9.97845294600423,-4.45/
&DEVC ID='DEVC_729' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=725.507563102094,9.97845294600423,-4.45/
&DEVC ID='DEVC_730' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=725.507563102094,9.97845294600423,-4.45/
&DEVC ID='DEVC_731' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.507563102094,9.97845294600423,-4.45 ORIENTATION=-1.89478062869353E-13,1,0/
&DEVC ID='DEVC_732' QUANTITY='TEMPERATURE' XYZ=725.507563102094,7.42845294600423,-4.45/
&DEVC ID='DEVC_733' QUANTITY='VISIBILITY' XYZ=725.507563102094,7.42845294600423,-4.45/
&DEVC ID='DEVC_734' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=725.507563102094,7.42845294600423,-4.45/
&DEVC ID='DEVC_735' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=725.507563102094,7.42845294600423,-4.45/
&DEVC ID='DEVC_736' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=725.507563102094,7.42845294600423,-4.45/
&DEVC ID='DEVC_737' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=725.507563102094,7.42845294600423,-4.45/
&DEVC ID='DEVC_738' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=725.507563102094,7.42845294600423,-4.45 ORIENTATION=1.89478062869353E-13,-1,0/
&DEVC ID='DEVC_739' QUANTITY='TEMPERATURE' XYZ=748.802886764873,10.0104289628979,-4.45/
&DEVC ID='DEVC_740' QUANTITY='VISIBILITY' XYZ=748.802886764873,10.0104289628979,-4.45/
&DEVC ID='DEVC_741' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=748.802886764873,10.0104289628979,-4.45/
&DEVC ID='DEVC_742' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=748.802886764873,10.0104289628979,-4.45/
&DEVC ID='DEVC_743' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=748.802886764873,10.0104289628979,-4.45/
&DEVC ID='DEVC_744' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=748.802886764873,10.0104289628979,-4.45/
&DEVC ID='DEVC_745' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=748.802886764873,10.0104289628979,-4.45 ORIENTATION=0.00727127782208016,0.999973563909984,0/
&DEVC ID='DEVC_746' QUANTITY='TEMPERATURE' XYZ=748.784345006427,7.46049637492748,-4.45/
&DEVC ID='DEVC_747' QUANTITY='VISIBILITY' XYZ=748.784345006427,7.46049637492748,-4.45/
&DEVC ID='DEVC_748' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=748.784345006427,7.46049637492748,-4.45/
&DEVC ID='DEVC_749' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=748.784345006427,7.46049637492748,-4.45/
&DEVC ID='DEVC_750' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=748.784345006427,7.46049637492748,-4.45/
&DEVC ID='DEVC_751' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=748.784345006427,7.46049637492748,-4.45/
&DEVC ID='DEVC_752' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=748.784345006427,7.46049637492748,-4.45 ORIENTATION=-0.00727127782208018,-0.999973563909983,0/
&DEVC ID='DEVC_753' QUANTITY='TEMPERATURE' XYZ=599.115538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_754' QUANTITY='VISIBILITY' XYZ=599.115538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_755' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=599.115538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_756' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=599.115538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_757' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=599.115538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_758' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=599.115538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_759' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=599.115538298646,97.8859574075312,-4.45 ORIENTATION=1,0,0/
&DEVC ID='DEVC_760' QUANTITY='TEMPERATURE' XYZ=596.565538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_761' QUANTITY='VISIBILITY' XYZ=596.565538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_762' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=596.565538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_763' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=596.565538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_764' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=596.565538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_765' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=596.565538298646,97.8859574075312,-4.45/
&DEVC ID='DEVC_766' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=596.565538298646,97.8859574075312,-4.45 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_767' QUANTITY='TEMPERATURE' XYZ=599.100490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_768' QUANTITY='VISIBILITY' XYZ=599.100490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_769' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=599.100490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_770' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=599.100490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_771' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=599.100490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_772' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=599.100490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_773' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=599.100490361974,141.042724942425,-4.45 ORIENTATION=1,0,0/
&DEVC ID='DEVC_774' QUANTITY='TEMPERATURE' XYZ=596.550490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_775' QUANTITY='VISIBILITY' XYZ=596.550490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_776' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=596.550490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_777' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=596.550490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_778' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=596.550490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_779' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=596.550490361974,141.042724942425,-4.45/
&DEVC ID='DEVC_780' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=596.550490361974,141.042724942425,-4.45 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_781' QUANTITY='TEMPERATURE' XYZ=635.92011149087,172.5275065265,-4.45/
&DEVC ID='DEVC_782' QUANTITY='VISIBILITY' XYZ=635.92011149087,172.5275065265,-4.45/
&DEVC ID='DEVC_783' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=635.92011149087,172.5275065265,-4.45/
&DEVC ID='DEVC_784' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=635.92011149087,172.5275065265,-4.45/
&DEVC ID='DEVC_785' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=635.92011149087,172.5275065265,-4.45/
&DEVC ID='DEVC_786' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=635.92011149087,172.5275065265,-4.45/
&DEVC ID='DEVC_787' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=635.92011149087,172.5275065265,-4.45 ORIENTATION=-0.00281750754008251,0.999996030817754,0/
&DEVC ID='DEVC_788' QUANTITY='TEMPERATURE' XYZ=635.927296135097,169.977516647914,-4.45/
&DEVC ID='DEVC_789' QUANTITY='VISIBILITY' XYZ=635.927296135097,169.977516647914,-4.45/
&DEVC ID='DEVC_790' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=635.927296135097,169.977516647914,-4.45/
&DEVC ID='DEVC_791' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=635.927296135097,169.977516647914,-4.45/
&DEVC ID='DEVC_792' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=635.927296135097,169.977516647914,-4.45/
&DEVC ID='DEVC_793' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=635.927296135097,169.977516647914,-4.45/
&DEVC ID='DEVC_794' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=635.927296135097,169.977516647914,-4.45 ORIENTATION=0.00281750754008251,-0.999996030817754,0/
&DEVC ID='DEVC_795' QUANTITY='TEMPERATURE' XYZ=663.007363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_796' QUANTITY='VISIBILITY' XYZ=663.007363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_797' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=663.007363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_798' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=663.007363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_799' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=663.007363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_800' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=663.007363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_801' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=663.007363894593,141.034972868786,-4.45 ORIENTATION=1,0,0/
&DEVC ID='DEVC_802' QUANTITY='TEMPERATURE' XYZ=660.457363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_803' QUANTITY='VISIBILITY' XYZ=660.457363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_804' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=660.457363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_805' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=660.457363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_806' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=660.457363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_807' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=660.457363894593,141.034972868786,-4.45/
&DEVC ID='DEVC_808' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=660.457363894593,141.034972868786,-4.45 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_809' QUANTITY='TEMPERATURE' XYZ=663.027764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_810' QUANTITY='VISIBILITY' XYZ=663.027764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_811' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=663.027764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_812' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=663.027764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_813' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=663.027764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_814' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=663.027764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_815' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=663.027764768335,97.7888430647445,-4.45 ORIENTATION=1,0,0/
&DEVC ID='DEVC_816' QUANTITY='TEMPERATURE' XYZ=660.477764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_817' QUANTITY='VISIBILITY' XYZ=660.477764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_818' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=660.477764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_819' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=660.477764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_820' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=660.477764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_821' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=660.477764768335,97.7888430647445,-4.45/
&DEVC ID='DEVC_822' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=660.477764768335,97.7888430647445,-4.45 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_823' QUANTITY='TEMPERATURE' XYZ=755.737,84.024,-3.75/
&DEVC ID='DEVC_824' QUANTITY='VISIBILITY' XYZ=755.737,84.024,-3.75/
&DEVC ID='DEVC_825' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=755.737,84.024,-3.75/
&DEVC ID='DEVC_826' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=755.737,84.024,-3.75/
&DEVC ID='DEVC_827' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=755.737,84.024,-3.75/
&DEVC ID='DEVC_828' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=755.737,84.024,-3.75/
&DEVC ID='DEVC_829' QUANTITY='TEMPERATURE' XYZ=718,101,-3.75/
&DEVC ID='DEVC_830' QUANTITY='VISIBILITY' XYZ=718,101,-3.75/
&DEVC ID='DEVC_831' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=718,101,-3.75/
&DEVC ID='DEVC_832' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=718,101,-3.75/
&DEVC ID='DEVC_833' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=718,101,-3.75/
&DEVC ID='DEVC_834' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=718,101,-3.75/
&DEVC ID='DEVC_835' QUANTITY='TEMPERATURE' XYZ=635.382,60.23,-3.75/
&DEVC ID='DEVC_836' QUANTITY='VISIBILITY' XYZ=635.382,60.23,-3.75/
&DEVC ID='DEVC_837' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=635.382,60.23,-3.75/
&DEVC ID='DEVC_838' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=635.382,60.23,-3.75/
&DEVC ID='DEVC_839' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=635.382,60.23,-3.75/
&DEVC ID='DEVC_840' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=635.382,60.23,-3.75/
&DEVC ID='DEVC_841' QUANTITY='TEMPERATURE' XYZ=603.567,61.633,-3.75/
&DEVC ID='DEVC_842' QUANTITY='VISIBILITY' XYZ=603.567,61.633,-3.75/
&DEVC ID='DEVC_843' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=603.567,61.633,-3.75/
&DEVC ID='DEVC_844' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=603.567,61.633,-3.75/
&DEVC ID='DEVC_845' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=603.567,61.633,-3.75/
&DEVC ID='DEVC_846' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=603.567,61.633,-3.75/
&DEVC ID='DEVC_847' QUANTITY='TEMPERATURE' XYZ=642.61,118.404,-3.75/
&DEVC ID='DEVC_848' QUANTITY='VISIBILITY' XYZ=642.61,118.404,-3.75/
&DEVC ID='DEVC_849' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=642.61,118.404,-3.75/
&DEVC ID='DEVC_850' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=642.61,118.404,-3.75/
&DEVC ID='DEVC_851' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=642.61,118.404,-3.75/
&DEVC ID='DEVC_852' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=642.61,118.404,-3.75/
&DEVC ID='DEVC_853' QUANTITY='TEMPERATURE' XYZ=638.46,86.566,-3.75/
&DEVC ID='DEVC_854' QUANTITY='VISIBILITY' XYZ=638.46,86.566,-3.75/
&DEVC ID='DEVC_855' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=638.46,86.566,-3.75/
&DEVC ID='DEVC_856' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=638.46,86.566,-3.75/
&DEVC ID='DEVC_857' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=638.46,86.566,-3.75/
&DEVC ID='DEVC_858' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=638.46,86.566,-3.75/
&SLCF QUANTITY='TEMPERATURE' PBZ=-4.15/
&SLCF QUANTITY='PRESSURE' PBZ=-4.15/
&SLCF QUANTITY='VISIBILITY' PBZ=-4.15/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=-4.15/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=-4.15/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=-4.15/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=-4.15/
&SLCF QUANTITY='TEMPERATURE' PBZ=-4.45/
&SLCF QUANTITY='PRESSURE' PBZ=-4.45/
&SLCF QUANTITY='VISIBILITY' PBZ=-4.45/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=-4.45/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=-4.45/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=-4.45/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=-4.45/
&SLCF QUANTITY='TEMPERATURE' PBX=755.737/
&SLCF QUANTITY='VISIBILITY' PBX=755.737/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBX=755.737/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBX=755.737/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBX=755.737/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBX=755.737/
&SLCF QUANTITY='TEMPERATURE' PBY=84.024/
&SLCF QUANTITY='VISIBILITY' PBY=84.024/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBY=84.024/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBY=84.024/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBY=84.024/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBY=84.024/
&SLCF QUANTITY='TEMPERATURE' PBZ=-3.75/
&SLCF QUANTITY='VISIBILITY' PBZ=-3.75/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=-3.75/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=-3.75/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=-3.75/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBZ=-3.75/
&SLCF QUANTITY='TEMPERATURE' PBX=718/
&SLCF QUANTITY='VISIBILITY' PBX=718/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBX=718/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBX=718/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBX=718/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBX=718/
&SLCF QUANTITY='TEMPERATURE' PBY=101/
&SLCF QUANTITY='VISIBILITY' PBY=101/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBY=101/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBY=101/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBY=101/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBY=101/
&SLCF QUANTITY='TEMPERATURE' PBX=635.382/
&SLCF QUANTITY='VISIBILITY' PBX=635.382/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBX=635.382/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBX=635.382/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBX=635.382/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBX=635.382/
&SLCF QUANTITY='TEMPERATURE' PBY=60.23/
&SLCF QUANTITY='VISIBILITY' PBY=60.23/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBY=60.23/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBY=60.23/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBY=60.23/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBY=60.23/
&SLCF QUANTITY='TEMPERATURE' PBX=603.567/
&SLCF QUANTITY='VISIBILITY' PBX=603.567/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBX=603.567/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBX=603.567/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBX=603.567/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBX=603.567/
&SLCF QUANTITY='TEMPERATURE' PBY=61.633/
&SLCF QUANTITY='VISIBILITY' PBY=61.633/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBY=61.633/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBY=61.633/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBY=61.633/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBY=61.633/
&SLCF QUANTITY='TEMPERATURE' PBX=642.61/
&SLCF QUANTITY='VISIBILITY' PBX=642.61/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBX=642.61/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBX=642.61/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBX=642.61/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBX=642.61/
&SLCF QUANTITY='TEMPERATURE' PBY=118.404/
&SLCF QUANTITY='VISIBILITY' PBY=118.404/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBY=118.404/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBY=118.404/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBY=118.404/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBY=118.404/
&SLCF QUANTITY='TEMPERATURE' PBX=638.46/
&SLCF QUANTITY='VISIBILITY' PBX=638.46/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBX=638.46/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBX=638.46/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBX=638.46/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBX=638.46/
&SLCF QUANTITY='TEMPERATURE' PBY=86.566/
&SLCF QUANTITY='VISIBILITY' PBY=86.566/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBY=86.566/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBY=86.566/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBY=86.566/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' PBY=86.566/
4c36f7d5918049479ad1a56d8dce0115 (begin)
&SURF ID='SURF_1' HRRPUA=686.9073 COLOR='RED' RAMP_Q='RAMP_1'/
&RAMP ID='RAMP_1' T=0 F=0/
&RAMP ID='RAMP_1' T=0.5 F=1/
&VENT XB=748,751.4,146.2,152.15,-4.91666666666667,-4.91666666666667 SURF_ID='SURF_1' SPREAD_RATE=0.0068 XYZ=750.125,149.175,-4.91666666666667 CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=1 F=1/
4c36f7d5918049479ad1a56d8dce0115 (end)
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF QUANTITY='WALL TEMPERATURE'/
2d21bce3dcd24c22832479e62bcfa4e9 (begin)
&SURF ID='SURF_2' VEL=-11.9047619047619 RGB=102,1,1/
&DEVC ID='DEVC_1' QUANTITY='TIME' SETPOINT=60 XYZ=601.45220914372,18.6730907683302,-5.225/
&VENT XB=601.8,601.8,17.85,19.55,-5.85,-4.91666666666667 IOR=1 SURF_ID='SURF_2' DEVC_ID='DEVC_1'/
2d21bce3dcd24c22832479e62bcfa4e9 (end)
7f9e08ff256647b78bb503d78ce1be27 (begin)
&SURF ID='SURF_3' VEL=4.37675070028011 RGB=102,1,1/
&DEVC ID='DEVC_2' QUANTITY='TIME' SETPOINT=30 XYZ=758.549753814691,163.228805541992,-3.55/
&VENT XB=758.2,758.2,162.35,164.05,-3.98333333333333,-3.05 IOR=-1 SURF_ID='SURF_3' DEVC_ID='DEVC_2'/
7f9e08ff256647b78bb503d78ce1be27 (end)
0682682db264429080f4b2c6990f8f0b (begin)
&SURF ID='SURF_4' VEL=-8.75350140056023 RGB=102,1,1/
&DEVC ID='DEVC_3' QUANTITY='TIME' SETPOINT=60 XYZ=760.507259696726,130.093449801831,-3.55/
&VENT XB=760.75,760.75,129.2,130.9,-3.98333333333333,-3.05 IOR=-1 SURF_ID='SURF_4' DEVC_ID='DEVC_3'/
0682682db264429080f4b2c6990f8f0b (end)
bc5e46779af04e5795f9859b03d32b62 (begin)
&SURF ID='SURF_5' VEL=8.75350140056023 RGB=102,1,1/
&DEVC ID='DEVC_4' QUANTITY='TIME' SETPOINT=30 XYZ=760.507259696726,153.473036749229,-3.55/
&VENT XB=760.75,760.75,153,153.85,-3.98333333333333,-3.05 IOR=-1 SURF_ID='SURF_5' DEVC_ID='DEVC_4'/
bc5e46779af04e5795f9859b03d32b62 (end)
84ffead3227547caae7a796a365f7091 (begin)
&SURF ID='SURF_6' VEL=-17.5070028011205 RGB=102,1,1/
&DEVC ID='DEVC_5' QUANTITY='TIME' SETPOINT=60 XYZ=712.907074431919,89.9579462928835,-4.85/
&VENT XB=712.3,713.15,90.1,90.1,-4.91666666666667,-3.98333333333333 IOR=2 SURF_ID='SURF_6' DEVC_ID='DEVC_5'/
84ffead3227547caae7a796a365f7091 (end)
b9e26419034442a19f8f819953920797 (begin)
&SURF ID='SURF_7' VEL=8.75350140056023 RGB=102,1,1/
&DEVC ID='DEVC_6' QUANTITY='TIME' SETPOINT=60 XYZ=711.14156561118,89.9579462928835,-4.35/
&VENT XB=710.6,711.45,90.1,90.1,-4.91666666666667,-3.98333333333333 IOR=2 SURF_ID='SURF_7' DEVC_ID='DEVC_6'/
b9e26419034442a19f8f819953920797 (end)
&TAIL /

RAMP_1	4c36f7d5918049479ad1a56d8dce0115
SURF_1	4c36f7d5918049479ad1a56d8dce0115
DEVC_1	2d21bce3dcd24c22832479e62bcfa4e9
DEVC_2	7f9e08ff256647b78bb503d78ce1be27
DEVC_3	0682682db264429080f4b2c6990f8f0b
DEVC_4	bc5e46779af04e5795f9859b03d32b62
DEVC_5	84ffead3227547caae7a796a365f7091
DEVC_6	b9e26419034442a19f8f819953920797
DEVC_823	61acfc2feb074ea8be2ff706ed39169c
DEVC_824	61acfc2feb074ea8be2ff706ed39169c
DEVC_825	61acfc2feb074ea8be2ff706ed39169c
DEVC_826	61acfc2feb074ea8be2ff706ed39169c
DEVC_827	61acfc2feb074ea8be2ff706ed39169c
DEVC_828	61acfc2feb074ea8be2ff706ed39169c
DEVC_829	ffb903eaa5584656b6ce1f053ba6c09c
DEVC_830	ffb903eaa5584656b6ce1f053ba6c09c
DEVC_831	ffb903eaa5584656b6ce1f053ba6c09c
DEVC_832	ffb903eaa5584656b6ce1f053ba6c09c
DEVC_833	ffb903eaa5584656b6ce1f053ba6c09c
DEVC_834	ffb903eaa5584656b6ce1f053ba6c09c
DEVC_835	2e088583525348888271751be9565d43
DEVC_836	2e088583525348888271751be9565d43
DEVC_837	2e088583525348888271751be9565d43
DEVC_838	2e088583525348888271751be9565d43
DEVC_839	2e088583525348888271751be9565d43
DEVC_840	2e088583525348888271751be9565d43
DEVC_841	a4247941cf6249968e5105982cc0dfb4
DEVC_842	a4247941cf6249968e5105982cc0dfb4
DEVC_843	a4247941cf6249968e5105982cc0dfb4
DEVC_844	a4247941cf6249968e5105982cc0dfb4
DEVC_845	a4247941cf6249968e5105982cc0dfb4
DEVC_846	a4247941cf6249968e5105982cc0dfb4
DEVC_847	f60cde3b543849b2b0fc2cf4375aa1ec
DEVC_848	f60cde3b543849b2b0fc2cf4375aa1ec
DEVC_849	f60cde3b543849b2b0fc2cf4375aa1ec
DEVC_850	f60cde3b543849b2b0fc2cf4375aa1ec
DEVC_851	f60cde3b543849b2b0fc2cf4375aa1ec
DEVC_852	f60cde3b543849b2b0fc2cf4375aa1ec
DEVC_853	5c4832ea77424f4da7b54b3e11fe6de6
DEVC_854	5c4832ea77424f4da7b54b3e11fe6de6
DEVC_855	5c4832ea77424f4da7b54b3e11fe6de6
DEVC_856	5c4832ea77424f4da7b54b3e11fe6de6
DEVC_857	5c4832ea77424f4da7b54b3e11fe6de6
DEVC_858	5c4832ea77424f4da7b54b3e11fe6de6
SPEC_1	Avtomobil
DEVC_7	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_8	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_9	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_10	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_11	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_12	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_13	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_14	88d1c27f34c34db8b0bdb73cc7da6d6c	1
DEVC_15	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_16	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_17	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_18	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_19	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_20	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_21	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_22	88d1c27f34c34db8b0bdb73cc7da6d6c	2
DEVC_23	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_24	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_25	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_26	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_27	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_28	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_29	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_30	88d1c27f34c34db8b0bdb73cc7da6d6c	3
DEVC_31	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_32	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_33	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_34	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_35	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_36	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_37	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_38	88d1c27f34c34db8b0bdb73cc7da6d6c	4
DEVC_39	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_40	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_41	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_42	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_43	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_44	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_45	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_46	88d1c27f34c34db8b0bdb73cc7da6d6c	5
DEVC_47	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_48	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_49	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_50	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_51	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_52	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_53	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_54	88d1c27f34c34db8b0bdb73cc7da6d6c	6
DEVC_55	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_56	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_57	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_58	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_59	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_60	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_61	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_62	64c27ad5850e4e32ad1f313b446ebd0b	1
DEVC_63	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_64	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_65	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_66	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_67	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_68	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_69	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_70	64c27ad5850e4e32ad1f313b446ebd0b	2
DEVC_71	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_72	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_73	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_74	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_75	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_76	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_77	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_78	64c27ad5850e4e32ad1f313b446ebd0b	3
DEVC_79	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_80	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_81	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_82	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_83	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_84	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_85	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_86	64c27ad5850e4e32ad1f313b446ebd0b	4
DEVC_87	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_88	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_89	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_90	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_91	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_92	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_93	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_94	64c27ad5850e4e32ad1f313b446ebd0b	5
DEVC_95	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_96	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_97	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_98	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_99	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_100	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_101	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_102	64c27ad5850e4e32ad1f313b446ebd0b	6
DEVC_103	af40261d2f5b44e8867600dec903c5c0	1
DEVC_104	af40261d2f5b44e8867600dec903c5c0	1
DEVC_105	af40261d2f5b44e8867600dec903c5c0	1
DEVC_106	af40261d2f5b44e8867600dec903c5c0	1
DEVC_107	af40261d2f5b44e8867600dec903c5c0	1
DEVC_108	af40261d2f5b44e8867600dec903c5c0	1
DEVC_109	af40261d2f5b44e8867600dec903c5c0	1
DEVC_110	af40261d2f5b44e8867600dec903c5c0	1
DEVC_111	af40261d2f5b44e8867600dec903c5c0	2
DEVC_112	af40261d2f5b44e8867600dec903c5c0	2
DEVC_113	af40261d2f5b44e8867600dec903c5c0	2
DEVC_114	af40261d2f5b44e8867600dec903c5c0	2
DEVC_115	af40261d2f5b44e8867600dec903c5c0	2
DEVC_116	af40261d2f5b44e8867600dec903c5c0	2
DEVC_117	af40261d2f5b44e8867600dec903c5c0	2
DEVC_118	af40261d2f5b44e8867600dec903c5c0	2
DEVC_119	af40261d2f5b44e8867600dec903c5c0	3
DEVC_120	af40261d2f5b44e8867600dec903c5c0	3
DEVC_121	af40261d2f5b44e8867600dec903c5c0	3
DEVC_122	af40261d2f5b44e8867600dec903c5c0	3
DEVC_123	af40261d2f5b44e8867600dec903c5c0	3
DEVC_124	af40261d2f5b44e8867600dec903c5c0	3
DEVC_125	af40261d2f5b44e8867600dec903c5c0	3
DEVC_126	af40261d2f5b44e8867600dec903c5c0	3
DEVC_127	af40261d2f5b44e8867600dec903c5c0	4
DEVC_128	af40261d2f5b44e8867600dec903c5c0	4
DEVC_129	af40261d2f5b44e8867600dec903c5c0	4
DEVC_130	af40261d2f5b44e8867600dec903c5c0	4
DEVC_131	af40261d2f5b44e8867600dec903c5c0	4
DEVC_132	af40261d2f5b44e8867600dec903c5c0	4
DEVC_133	af40261d2f5b44e8867600dec903c5c0	4
DEVC_134	af40261d2f5b44e8867600dec903c5c0	4
DEVC_135	af40261d2f5b44e8867600dec903c5c0	5
DEVC_136	af40261d2f5b44e8867600dec903c5c0	5
DEVC_137	af40261d2f5b44e8867600dec903c5c0	5
DEVC_138	af40261d2f5b44e8867600dec903c5c0	5
DEVC_139	af40261d2f5b44e8867600dec903c5c0	5
DEVC_140	af40261d2f5b44e8867600dec903c5c0	5
DEVC_141	af40261d2f5b44e8867600dec903c5c0	5
DEVC_142	af40261d2f5b44e8867600dec903c5c0	5
DEVC_143	af40261d2f5b44e8867600dec903c5c0	6
DEVC_144	af40261d2f5b44e8867600dec903c5c0	6
DEVC_145	af40261d2f5b44e8867600dec903c5c0	6
DEVC_146	af40261d2f5b44e8867600dec903c5c0	6
DEVC_147	af40261d2f5b44e8867600dec903c5c0	6
DEVC_148	af40261d2f5b44e8867600dec903c5c0	6
DEVC_149	af40261d2f5b44e8867600dec903c5c0	6
DEVC_150	af40261d2f5b44e8867600dec903c5c0	6
DEVC_151	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_152	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_153	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_154	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_155	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_156	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_157	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_158	63e9283917fe4dbc98fc87ef84cfc1de	1
DEVC_159	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_160	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_161	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_162	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_163	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_164	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_165	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_166	63e9283917fe4dbc98fc87ef84cfc1de	2
DEVC_167	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_168	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_169	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_170	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_171	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_172	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_173	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_174	63e9283917fe4dbc98fc87ef84cfc1de	3
DEVC_175	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_176	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_177	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_178	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_179	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_180	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_181	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_182	63e9283917fe4dbc98fc87ef84cfc1de	4
DEVC_183	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_184	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_185	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_186	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_187	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_188	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_189	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_190	63e9283917fe4dbc98fc87ef84cfc1de	5
DEVC_191	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_192	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_193	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_194	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_195	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_196	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_197	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_198	63e9283917fe4dbc98fc87ef84cfc1de	6
DEVC_199	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_200	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_201	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_202	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_203	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_204	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_205	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_206	63e9283917fe4dbc98fc87ef84cfc1de	7
DEVC_207	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_208	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_209	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_210	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_211	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_212	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_213	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_214	63e9283917fe4dbc98fc87ef84cfc1de	8
DEVC_215	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_216	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_217	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_218	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_219	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_220	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_221	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_222	63e9283917fe4dbc98fc87ef84cfc1de	9
DEVC_223	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_224	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_225	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_226	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_227	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_228	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_229	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_230	63e9283917fe4dbc98fc87ef84cfc1de	10
DEVC_231	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_232	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_233	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_234	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_235	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_236	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_237	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_238	63e9283917fe4dbc98fc87ef84cfc1de	11
DEVC_239	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_240	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_241	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_242	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_243	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_244	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_245	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_246	63e9283917fe4dbc98fc87ef84cfc1de	12
DEVC_247	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_248	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_249	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_250	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_251	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_252	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_253	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_254	63e9283917fe4dbc98fc87ef84cfc1de	13
DEVC_255	5e7939da46a0449caae85243e7e474e5	1
DEVC_256	5e7939da46a0449caae85243e7e474e5	1
DEVC_257	5e7939da46a0449caae85243e7e474e5	1
DEVC_258	5e7939da46a0449caae85243e7e474e5	1
DEVC_259	5e7939da46a0449caae85243e7e474e5	1
DEVC_260	5e7939da46a0449caae85243e7e474e5	1
DEVC_261	5e7939da46a0449caae85243e7e474e5	1
DEVC_262	5e7939da46a0449caae85243e7e474e5	1
DEVC_263	5e7939da46a0449caae85243e7e474e5	2
DEVC_264	5e7939da46a0449caae85243e7e474e5	2
DEVC_265	5e7939da46a0449caae85243e7e474e5	2
DEVC_266	5e7939da46a0449caae85243e7e474e5	2
DEVC_267	5e7939da46a0449caae85243e7e474e5	2
DEVC_268	5e7939da46a0449caae85243e7e474e5	2
DEVC_269	5e7939da46a0449caae85243e7e474e5	2
DEVC_270	5e7939da46a0449caae85243e7e474e5	2
DEVC_271	5e7939da46a0449caae85243e7e474e5	3
DEVC_272	5e7939da46a0449caae85243e7e474e5	3
DEVC_273	5e7939da46a0449caae85243e7e474e5	3
DEVC_274	5e7939da46a0449caae85243e7e474e5	3
DEVC_275	5e7939da46a0449caae85243e7e474e5	3
DEVC_276	5e7939da46a0449caae85243e7e474e5	3
DEVC_277	5e7939da46a0449caae85243e7e474e5	3
DEVC_278	5e7939da46a0449caae85243e7e474e5	3
DEVC_279	5e7939da46a0449caae85243e7e474e5	4
DEVC_280	5e7939da46a0449caae85243e7e474e5	4
DEVC_281	5e7939da46a0449caae85243e7e474e5	4
DEVC_282	5e7939da46a0449caae85243e7e474e5	4
DEVC_283	5e7939da46a0449caae85243e7e474e5	4
DEVC_284	5e7939da46a0449caae85243e7e474e5	4
DEVC_285	5e7939da46a0449caae85243e7e474e5	4
DEVC_286	5e7939da46a0449caae85243e7e474e5	4
DEVC_287	5e7939da46a0449caae85243e7e474e5	5
DEVC_288	5e7939da46a0449caae85243e7e474e5	5
DEVC_289	5e7939da46a0449caae85243e7e474e5	5
DEVC_290	5e7939da46a0449caae85243e7e474e5	5
DEVC_291	5e7939da46a0449caae85243e7e474e5	5
DEVC_292	5e7939da46a0449caae85243e7e474e5	5
DEVC_293	5e7939da46a0449caae85243e7e474e5	5
DEVC_294	5e7939da46a0449caae85243e7e474e5	5
DEVC_295	5e7939da46a0449caae85243e7e474e5	6
DEVC_296	5e7939da46a0449caae85243e7e474e5	6
DEVC_297	5e7939da46a0449caae85243e7e474e5	6
DEVC_298	5e7939da46a0449caae85243e7e474e5	6
DEVC_299	5e7939da46a0449caae85243e7e474e5	6
DEVC_300	5e7939da46a0449caae85243e7e474e5	6
DEVC_301	5e7939da46a0449caae85243e7e474e5	6
DEVC_302	5e7939da46a0449caae85243e7e474e5	6
DEVC_303	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_304	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_305	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_306	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_307	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_308	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_309	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_310	ead9af3e94f849cfb473e3ac2c2db09a	1
DEVC_311	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_312	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_313	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_314	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_315	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_316	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_317	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_318	ead9af3e94f849cfb473e3ac2c2db09a	2
DEVC_319	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_320	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_321	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_322	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_323	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_324	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_325	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_326	ead9af3e94f849cfb473e3ac2c2db09a	3
DEVC_327	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_328	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_329	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_330	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_331	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_332	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_333	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_334	ead9af3e94f849cfb473e3ac2c2db09a	4
DEVC_335	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_336	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_337	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_338	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_339	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_340	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_341	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_342	ead9af3e94f849cfb473e3ac2c2db09a	5
DEVC_343	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_344	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_345	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_346	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_347	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_348	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_349	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_350	ead9af3e94f849cfb473e3ac2c2db09a	6
DEVC_351	d1e5797baa14407aa4bfe012f742b434	1
DEVC_352	d1e5797baa14407aa4bfe012f742b434	1
DEVC_353	d1e5797baa14407aa4bfe012f742b434	1
DEVC_354	d1e5797baa14407aa4bfe012f742b434	1
DEVC_355	d1e5797baa14407aa4bfe012f742b434	1
DEVC_356	d1e5797baa14407aa4bfe012f742b434	1
DEVC_357	d1e5797baa14407aa4bfe012f742b434	1
DEVC_358	d1e5797baa14407aa4bfe012f742b434	1
DEVC_359	d1e5797baa14407aa4bfe012f742b434	2
DEVC_360	d1e5797baa14407aa4bfe012f742b434	2
DEVC_361	d1e5797baa14407aa4bfe012f742b434	2
DEVC_362	d1e5797baa14407aa4bfe012f742b434	2
DEVC_363	d1e5797baa14407aa4bfe012f742b434	2
DEVC_364	d1e5797baa14407aa4bfe012f742b434	2
DEVC_365	d1e5797baa14407aa4bfe012f742b434	2
DEVC_366	d1e5797baa14407aa4bfe012f742b434	2
DEVC_367	d1e5797baa14407aa4bfe012f742b434	3
DEVC_368	d1e5797baa14407aa4bfe012f742b434	3
DEVC_369	d1e5797baa14407aa4bfe012f742b434	3
DEVC_370	d1e5797baa14407aa4bfe012f742b434	3
DEVC_371	d1e5797baa14407aa4bfe012f742b434	3
DEVC_372	d1e5797baa14407aa4bfe012f742b434	3
DEVC_373	d1e5797baa14407aa4bfe012f742b434	3
DEVC_374	d1e5797baa14407aa4bfe012f742b434	3
DEVC_375	d1e5797baa14407aa4bfe012f742b434	4
DEVC_376	d1e5797baa14407aa4bfe012f742b434	4
DEVC_377	d1e5797baa14407aa4bfe012f742b434	4
DEVC_378	d1e5797baa14407aa4bfe012f742b434	4
DEVC_379	d1e5797baa14407aa4bfe012f742b434	4
DEVC_380	d1e5797baa14407aa4bfe012f742b434	4
DEVC_381	d1e5797baa14407aa4bfe012f742b434	4
DEVC_382	d1e5797baa14407aa4bfe012f742b434	4
DEVC_383	d1e5797baa14407aa4bfe012f742b434	5
DEVC_384	d1e5797baa14407aa4bfe012f742b434	5
DEVC_385	d1e5797baa14407aa4bfe012f742b434	5
DEVC_386	d1e5797baa14407aa4bfe012f742b434	5
DEVC_387	d1e5797baa14407aa4bfe012f742b434	5
DEVC_388	d1e5797baa14407aa4bfe012f742b434	5
DEVC_389	d1e5797baa14407aa4bfe012f742b434	5
DEVC_390	d1e5797baa14407aa4bfe012f742b434	5
DEVC_391	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_392	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_393	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_394	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_395	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_396	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_397	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_398	05b7579813f04efc9b0e18ee2a53bdea	1
DEVC_399	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_400	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_401	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_402	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_403	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_404	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_405	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_406	05b7579813f04efc9b0e18ee2a53bdea	2
DEVC_407	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_408	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_409	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_410	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_411	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_412	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_413	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_414	05b7579813f04efc9b0e18ee2a53bdea	3
DEVC_415	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_416	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_417	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_418	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_419	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_420	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_421	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_422	05b7579813f04efc9b0e18ee2a53bdea	4
DEVC_423	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_424	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_425	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_426	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_427	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_428	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_429	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_430	05b7579813f04efc9b0e18ee2a53bdea	5
DEVC_431	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_432	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_433	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_434	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_435	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_436	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_437	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_438	05b7579813f04efc9b0e18ee2a53bdea	6
DEVC_439	b36e5cf0b881493192c47e9252058b34	1
DEVC_440	b36e5cf0b881493192c47e9252058b34	1
DEVC_441	b36e5cf0b881493192c47e9252058b34	1
DEVC_442	b36e5cf0b881493192c47e9252058b34	1
DEVC_443	b36e5cf0b881493192c47e9252058b34	1
DEVC_444	b36e5cf0b881493192c47e9252058b34	1
DEVC_445	b36e5cf0b881493192c47e9252058b34	1
DEVC_446	b36e5cf0b881493192c47e9252058b34	1
DEVC_447	b36e5cf0b881493192c47e9252058b34	2
DEVC_448	b36e5cf0b881493192c47e9252058b34	2
DEVC_449	b36e5cf0b881493192c47e9252058b34	2
DEVC_450	b36e5cf0b881493192c47e9252058b34	2
DEVC_451	b36e5cf0b881493192c47e9252058b34	2
DEVC_452	b36e5cf0b881493192c47e9252058b34	2
DEVC_453	b36e5cf0b881493192c47e9252058b34	2
DEVC_454	b36e5cf0b881493192c47e9252058b34	2
DEVC_455	b36e5cf0b881493192c47e9252058b34	3
DEVC_456	b36e5cf0b881493192c47e9252058b34	3
DEVC_457	b36e5cf0b881493192c47e9252058b34	3
DEVC_458	b36e5cf0b881493192c47e9252058b34	3
DEVC_459	b36e5cf0b881493192c47e9252058b34	3
DEVC_460	b36e5cf0b881493192c47e9252058b34	3
DEVC_461	b36e5cf0b881493192c47e9252058b34	3
DEVC_462	b36e5cf0b881493192c47e9252058b34	3
DEVC_463	b36e5cf0b881493192c47e9252058b34	4
DEVC_464	b36e5cf0b881493192c47e9252058b34	4
DEVC_465	b36e5cf0b881493192c47e9252058b34	4
DEVC_466	b36e5cf0b881493192c47e9252058b34	4
DEVC_467	b36e5cf0b881493192c47e9252058b34	4
DEVC_468	b36e5cf0b881493192c47e9252058b34	4
DEVC_469	b36e5cf0b881493192c47e9252058b34	4
DEVC_470	b36e5cf0b881493192c47e9252058b34	4
DEVC_471	b36e5cf0b881493192c47e9252058b34	5
DEVC_472	b36e5cf0b881493192c47e9252058b34	5
DEVC_473	b36e5cf0b881493192c47e9252058b34	5
DEVC_474	b36e5cf0b881493192c47e9252058b34	5
DEVC_475	b36e5cf0b881493192c47e9252058b34	5
DEVC_476	b36e5cf0b881493192c47e9252058b34	5
DEVC_477	b36e5cf0b881493192c47e9252058b34	5
DEVC_478	b36e5cf0b881493192c47e9252058b34	5
DEVC_479	b36e5cf0b881493192c47e9252058b34	6
DEVC_480	b36e5cf0b881493192c47e9252058b34	6
DEVC_481	b36e5cf0b881493192c47e9252058b34	6
DEVC_482	b36e5cf0b881493192c47e9252058b34	6
DEVC_483	b36e5cf0b881493192c47e9252058b34	6
DEVC_484	b36e5cf0b881493192c47e9252058b34	6
DEVC_485	b36e5cf0b881493192c47e9252058b34	6
DEVC_486	b36e5cf0b881493192c47e9252058b34	6
DEVC_487	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_488	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_489	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_490	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_491	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_492	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_493	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_494	405fe338aff14b4fb1ba36bef9bcb150	1
DEVC_495	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_496	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_497	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_498	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_499	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_500	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_501	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_502	405fe338aff14b4fb1ba36bef9bcb150	2
DEVC_503	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_504	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_505	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_506	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_507	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_508	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_509	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_510	405fe338aff14b4fb1ba36bef9bcb150	3
DEVC_511	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_512	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_513	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_514	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_515	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_516	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_517	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_518	405fe338aff14b4fb1ba36bef9bcb150	4
DEVC_519	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_520	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_521	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_522	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_523	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_524	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_525	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_526	405fe338aff14b4fb1ba36bef9bcb150	5
DEVC_527	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_528	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_529	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_530	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_531	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_532	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_533	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_534	405fe338aff14b4fb1ba36bef9bcb150	6
DEVC_535	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_536	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_537	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_538	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_539	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_540	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_541	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_542	f9c6bfb4bdfc4b65a38f79d7cb6c19af	1
DEVC_543	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_544	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_545	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_546	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_547	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_548	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_549	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_550	f9c6bfb4bdfc4b65a38f79d7cb6c19af	2
DEVC_551	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_552	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_553	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_554	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_555	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_556	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_557	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_558	f9c6bfb4bdfc4b65a38f79d7cb6c19af	3
DEVC_559	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_560	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_561	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_562	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_563	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_564	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_565	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_566	f9c6bfb4bdfc4b65a38f79d7cb6c19af	4
DEVC_567	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_568	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_569	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_570	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_571	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_572	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_573	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_574	f9c6bfb4bdfc4b65a38f79d7cb6c19af	5
DEVC_575	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_576	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_577	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_578	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_579	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_580	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_581	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_582	f9c6bfb4bdfc4b65a38f79d7cb6c19af	6
DEVC_583	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_584	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_585	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_586	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_587	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_588	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_589	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_590	f9c6bfb4bdfc4b65a38f79d7cb6c19af	7
DEVC_591	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_592	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_593	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_594	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_595	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_596	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_597	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_598	f9c6bfb4bdfc4b65a38f79d7cb6c19af	8
DEVC_599	9118679202684a6298743d79c7b85bcc	1
DEVC_600	9118679202684a6298743d79c7b85bcc	1
DEVC_601	9118679202684a6298743d79c7b85bcc	1
DEVC_602	9118679202684a6298743d79c7b85bcc	1
DEVC_603	9118679202684a6298743d79c7b85bcc	1
DEVC_604	9118679202684a6298743d79c7b85bcc	1
DEVC_605	9118679202684a6298743d79c7b85bcc	1
DEVC_606	9118679202684a6298743d79c7b85bcc	2
DEVC_607	9118679202684a6298743d79c7b85bcc	2
DEVC_608	9118679202684a6298743d79c7b85bcc	2
DEVC_609	9118679202684a6298743d79c7b85bcc	2
DEVC_610	9118679202684a6298743d79c7b85bcc	2
DEVC_611	9118679202684a6298743d79c7b85bcc	2
DEVC_612	9118679202684a6298743d79c7b85bcc	2
DEVC_613	e781e0b1c52644929e561b1b9d20f225	1
DEVC_614	e781e0b1c52644929e561b1b9d20f225	1
DEVC_615	e781e0b1c52644929e561b1b9d20f225	1
DEVC_616	e781e0b1c52644929e561b1b9d20f225	1
DEVC_617	e781e0b1c52644929e561b1b9d20f225	1
DEVC_618	e781e0b1c52644929e561b1b9d20f225	1
DEVC_619	e781e0b1c52644929e561b1b9d20f225	1
DEVC_620	e781e0b1c52644929e561b1b9d20f225	2
DEVC_621	e781e0b1c52644929e561b1b9d20f225	2
DEVC_622	e781e0b1c52644929e561b1b9d20f225	2
DEVC_623	e781e0b1c52644929e561b1b9d20f225	2
DEVC_624	e781e0b1c52644929e561b1b9d20f225	2
DEVC_625	e781e0b1c52644929e561b1b9d20f225	2
DEVC_626	e781e0b1c52644929e561b1b9d20f225	2
DEVC_627	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_628	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_629	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_630	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_631	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_632	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_633	28b85aedb1fc43ffb1085fbbf8b81390	1
DEVC_634	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_635	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_636	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_637	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_638	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_639	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_640	28b85aedb1fc43ffb1085fbbf8b81390	2
DEVC_641	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_642	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_643	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_644	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_645	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_646	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_647	ea67c40230d1470c8fcd9e58e25eb2a5	1
DEVC_648	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_649	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_650	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_651	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_652	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_653	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_654	ea67c40230d1470c8fcd9e58e25eb2a5	2
DEVC_655	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_656	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_657	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_658	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_659	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_660	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_661	93b3d476199e4f0794d04e18db28a9c5	1
DEVC_662	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_663	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_664	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_665	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_666	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_667	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_668	93b3d476199e4f0794d04e18db28a9c5	2
DEVC_669	849f82361bdd46559eea7d2bad12f652	1
DEVC_670	849f82361bdd46559eea7d2bad12f652	1
DEVC_671	849f82361bdd46559eea7d2bad12f652	1
DEVC_672	849f82361bdd46559eea7d2bad12f652	1
DEVC_673	849f82361bdd46559eea7d2bad12f652	1
DEVC_674	849f82361bdd46559eea7d2bad12f652	1
DEVC_675	849f82361bdd46559eea7d2bad12f652	1
DEVC_676	849f82361bdd46559eea7d2bad12f652	2
DEVC_677	849f82361bdd46559eea7d2bad12f652	2
DEVC_678	849f82361bdd46559eea7d2bad12f652	2
DEVC_679	849f82361bdd46559eea7d2bad12f652	2
DEVC_680	849f82361bdd46559eea7d2bad12f652	2
DEVC_681	849f82361bdd46559eea7d2bad12f652	2
DEVC_682	849f82361bdd46559eea7d2bad12f652	2
DEVC_683	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_684	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_685	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_686	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_687	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_688	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_689	34806bff414f4ec3bc9bafd2f292d71c	1
DEVC_690	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_691	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_692	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_693	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_694	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_695	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_696	34806bff414f4ec3bc9bafd2f292d71c	2
DEVC_697	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_698	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_699	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_700	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_701	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_702	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_703	3a59bfb16283481ead5076c2ba6e23de	1
DEVC_704	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_705	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_706	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_707	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_708	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_709	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_710	3a59bfb16283481ead5076c2ba6e23de	2
DEVC_711	53b3654ef41840649278f8e1691ed53a	1
DEVC_712	53b3654ef41840649278f8e1691ed53a	1
DEVC_713	53b3654ef41840649278f8e1691ed53a	1
DEVC_714	53b3654ef41840649278f8e1691ed53a	1
DEVC_715	53b3654ef41840649278f8e1691ed53a	1
DEVC_716	53b3654ef41840649278f8e1691ed53a	1
DEVC_717	53b3654ef41840649278f8e1691ed53a	1
DEVC_718	53b3654ef41840649278f8e1691ed53a	2
DEVC_719	53b3654ef41840649278f8e1691ed53a	2
DEVC_720	53b3654ef41840649278f8e1691ed53a	2
DEVC_721	53b3654ef41840649278f8e1691ed53a	2
DEVC_722	53b3654ef41840649278f8e1691ed53a	2
DEVC_723	53b3654ef41840649278f8e1691ed53a	2
DEVC_724	53b3654ef41840649278f8e1691ed53a	2
DEVC_725	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_726	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_727	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_728	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_729	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_730	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_731	2790c5f8668c4cb9bf7724e1364fecb6	1
DEVC_732	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_733	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_734	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_735	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_736	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_737	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_738	2790c5f8668c4cb9bf7724e1364fecb6	2
DEVC_739	086c122cdea34ba59abd3c957155a655	1
DEVC_740	086c122cdea34ba59abd3c957155a655	1
DEVC_741	086c122cdea34ba59abd3c957155a655	1
DEVC_742	086c122cdea34ba59abd3c957155a655	1
DEVC_743	086c122cdea34ba59abd3c957155a655	1
DEVC_744	086c122cdea34ba59abd3c957155a655	1
DEVC_745	086c122cdea34ba59abd3c957155a655	1
DEVC_746	086c122cdea34ba59abd3c957155a655	2
DEVC_747	086c122cdea34ba59abd3c957155a655	2
DEVC_748	086c122cdea34ba59abd3c957155a655	2
DEVC_749	086c122cdea34ba59abd3c957155a655	2
DEVC_750	086c122cdea34ba59abd3c957155a655	2
DEVC_751	086c122cdea34ba59abd3c957155a655	2
DEVC_752	086c122cdea34ba59abd3c957155a655	2
DEVC_753	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_754	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_755	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_756	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_757	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_758	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_759	78a0f2a371844e9b86a82410e8ce7f0f	1
DEVC_760	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_761	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_762	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_763	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_764	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_765	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_766	78a0f2a371844e9b86a82410e8ce7f0f	2
DEVC_767	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_768	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_769	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_770	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_771	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_772	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_773	e94e2d9d71dc4fbfbcde3956c64f8759	1
DEVC_774	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_775	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_776	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_777	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_778	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_779	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_780	e94e2d9d71dc4fbfbcde3956c64f8759	2
DEVC_781	72477ade5771411780568564d0bf1504	1
DEVC_782	72477ade5771411780568564d0bf1504	1
DEVC_783	72477ade5771411780568564d0bf1504	1
DEVC_784	72477ade5771411780568564d0bf1504	1
DEVC_785	72477ade5771411780568564d0bf1504	1
DEVC_786	72477ade5771411780568564d0bf1504	1
DEVC_787	72477ade5771411780568564d0bf1504	1
DEVC_788	72477ade5771411780568564d0bf1504	2
DEVC_789	72477ade5771411780568564d0bf1504	2
DEVC_790	72477ade5771411780568564d0bf1504	2
DEVC_791	72477ade5771411780568564d0bf1504	2
DEVC_792	72477ade5771411780568564d0bf1504	2
DEVC_793	72477ade5771411780568564d0bf1504	2
DEVC_794	72477ade5771411780568564d0bf1504	2
DEVC_795	9cc625206c0349ce909d61f4fed34378	1
DEVC_796	9cc625206c0349ce909d61f4fed34378	1
DEVC_797	9cc625206c0349ce909d61f4fed34378	1
DEVC_798	9cc625206c0349ce909d61f4fed34378	1
DEVC_799	9cc625206c0349ce909d61f4fed34378	1
DEVC_800	9cc625206c0349ce909d61f4fed34378	1
DEVC_801	9cc625206c0349ce909d61f4fed34378	1
DEVC_802	9cc625206c0349ce909d61f4fed34378	2
DEVC_803	9cc625206c0349ce909d61f4fed34378	2
DEVC_804	9cc625206c0349ce909d61f4fed34378	2
DEVC_805	9cc625206c0349ce909d61f4fed34378	2
DEVC_806	9cc625206c0349ce909d61f4fed34378	2
DEVC_807	9cc625206c0349ce909d61f4fed34378	2
DEVC_808	9cc625206c0349ce909d61f4fed34378	2
DEVC_809	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_810	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_811	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_812	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_813	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_814	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_815	3f1acdfd49b04d1f89b1c7dd5aa91d86	1
DEVC_816	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
DEVC_817	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
DEVC_818	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
DEVC_819	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
DEVC_820	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
DEVC_821	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
DEVC_822	3f1acdfd49b04d1f89b1c7dd5aa91d86	2
