&HEAD CHID='c5d725e2' TITLE='Tulskaya obl Nenashevo s Kirova ul Dom 24a: Scenarij 1' FYI='Fajl sgenerirovan Fenix+ 2 2.1.77.5894 dlya FDS5'/
&DUMP DT_RESTART=300/
&TIME T_END=300/
&MISC SUPPRESSION=.False./
ComputationAreas
&MESH ID='Mesh01', IJK=39,36,6, XB=-17.0,2.5,-18.0,0.0,0.0,3.0 /
&MESH ID='Mesh02', IJK=39,36,6, XB=-17.0,2.5,0.0,18.0,0.0,3.0 /
&MESH ID='Mesh03', IJK=39,36,6, XB=2.5,22.0,-18.0,0.0,0.0,3.0 /
&MESH ID='Mesh04', IJK=39,36,6, XB=2.5,22.0,0.0,18.0,0.0,3.0 /
&VENT XB=-17,-17,-18,18,0,3 SURF_ID='OPEN'/
&VENT XB=22,22,-18,18,0,3 SURF_ID='OPEN'/
&VENT XB=-17,22,-18,-18,0,3 SURF_ID='OPEN'/
&VENT XB=-17,22,18,18,0,3 SURF_ID='OPEN'/
&REAC FUEL='Magazin' HEAT_OF_COMBUSTION=15800 C=2.04063566380017 H=12.6343784487717 O=2.99531473248877 OTHER=0.0549893743825584 MW_OTHER=36.46094 CO_YIELD=0.043 SOOT_YIELD=0.0310344827586207/
Clock
&DEVC ID='CLOCK' FYI='CLOCK' QUANTITY='TIME' XYZ=2.5,0,1.5/
Elements
Stena 1
&OBST XB=17.5,18,-16.5,-13.5,0,3 RGB=89,89,89/
&OBST XB=17.5,18,-13.5,-12,2,3 RGB=89,89,89/
&OBST XB=17.5,18,-12,13,0,3 RGB=89,89,89/
&OBST XB=17.5,18,13,14,2,3 RGB=89,89,89/
&OBST XB=17.5,18,14,15,0,3 RGB=89,89,89/
&OBST XB=-15,-14.5,14,15,0,3 RGB=89,89,89/
&OBST XB=-15,18,15,15.5,0,3 RGB=89,89,89/
&OBST XB=-15,-14.5,13,14,2,3 RGB=89,89,89/
&OBST XB=0,1,-6.5,-6,0,3 RGB=89,89,89/
&OBST XB=-0.5,0,-6,6.5,0,3 RGB=89,89,89/
&OBST XB=-15,0,6.5,7,0,3 RGB=89,89,89/
&OBST XB=-15,-14.5,7,13,0,3 RGB=89,89,89/
&OBST XB=1.5,1.5,-7.5,-7,2,3 RGB=89,89,89/
&OBST XB=1,1.5,-7,-6.5,2,3 RGB=89,89,89/
&OBST XB=1.5,2,-7,-7,2,3 RGB=89,89,89/
&OBST XB=1.5,2.5,-7.5,-7,0,3 RGB=89,89,89/
&OBST XB=2.5,3.5,-8,-7.5,0,3 RGB=89,89,89/
&OBST XB=3.5,4,-8.5,-8,0,3 RGB=89,89,89/
&OBST XB=4,4.5,-9,-8,0,3 RGB=89,89,89/
&OBST XB=4.5,5,-9,-8.5,0,3 RGB=89,89,89/
&OBST XB=5,6,-9.5,-9,0,3 RGB=89,89,89/
&OBST XB=6,7,-10,-9.5,0,3 RGB=89,89,89/
&OBST XB=7,7.5,-10.5,-10,0,3 RGB=89,89,89/
&OBST XB=7.5,8.5,-11,-10.5,0,3 RGB=89,89,89/
&OBST XB=8.5,9.5,-11.5,-11,0,3 RGB=89,89,89/
&OBST XB=9.5,10.5,-12,-11.5,0,3 RGB=89,89,89/
&OBST XB=10.5,11,-12.5,-12,0,3 RGB=89,89,89/
&OBST XB=11,12,-13,-12.5,0,3 RGB=89,89,89/
&OBST XB=12,13,-13.5,-13,0,3 RGB=89,89,89/
&OBST XB=13,13.5,-14,-13.5,0,3 RGB=89,89,89/
&OBST XB=13.5,14,-14.5,-13.5,0,3 RGB=89,89,89/
&OBST XB=14,14.5,-14.5,-14,0,3 RGB=89,89,89/
&OBST XB=14.5,15.5,-15,-14.5,0,3 RGB=89,89,89/
&OBST XB=15.5,16.5,-15.5,-15,0,3 RGB=89,89,89/
&OBST XB=16.5,17,-16,-15.5,0,3 RGB=89,89,89/
&OBST XB=17,18,-16.5,-16,0,3 RGB=89,89,89/
Stena 2
&OBST XB=4,4,-8.5,-7,0,3 RGB=89,89,89/
&OBST XB=4,4,-7,-6,2,3 RGB=89,89,89/
&OBST XB=4,4,-6,-4,0,3 RGB=89,89,89/
&OBST XB=2,2.5,-4,-4,0,3 RGB=89,89,89/
&OBST XB=2.5,3,-4,-4,0,3 RGB=89,89,89/
&OBST XB=3,3.5,-4,-4,0,3 RGB=89,89,89/
&OBST XB=3.5,4,-4,-4,0,3 RGB=89,89,89/
&OBST XB=0.5,2,-4,-4,2,3 RGB=89,89,89/
&OBST XB=-0.5,0.5,-4,-4,0,3 RGB=89,89,89/
Stena 3
&OBST XB=-0.5,0,7,11.5,0,3 RGB=89,89,89/
&OBST XB=-0.5,0,11.5,12.5,2,3 RGB=89,89,89/
&OBST XB=-0.5,0,12.5,15,0,3 RGB=89,89,89/
Stena 4
&OBST XB=-1.5,-0.5,9.5,10,0,3 RGB=89,89,89/
&OBST XB=-2,-1.5,9.5,10,2,3 RGB=89,89,89/
&OBST XB=-3,-2,9.5,10,0,3 RGB=89,89,89/
&OBST XB=-3.5,-3,9.5,10,2,3 RGB=89,89,89/
&OBST XB=-6.5,-3.5,9.5,10,0,3 RGB=89,89,89/
&OBST XB=-7,-6.5,9.5,10,2,3 RGB=89,89,89/
&OBST XB=-10,-7,9.5,10,0,3 RGB=89,89,89/
&OBST XB=-11,-10,9.5,10,2,3 RGB=89,89,89/
&OBST XB=-12,-11,9.5,10,0,3 RGB=89,89,89/
&OBST XB=-12.5,-12,9.5,10,2,3 RGB=89,89,89/
&OBST XB=-14,-12.5,9.5,10,0,3 RGB=89,89,89/
&OBST XB=-14.5,-14,9.5,10,2,3 RGB=89,89,89/
&OBST XB=-15,-14.5,9.5,10,0,3 RGB=89,89,89/
Stena 5
&OBST XB=-13.5,-13,7,9.5,0,3 RGB=89,89,89/
Stena 6
&OBST XB=-12,-11.5,7,9.5,0,3 RGB=89,89,89/
Stena 7
&OBST XB=-9,-9,7,9.5,0,3 RGB=89,89,89/
Stena 8
&OBST XB=-6,-5.5,7,9.5,0,3 RGB=89,89,89/
Stena 9
&OBST XB=-2.5,-2.5,7,9.5,0,3 RGB=89,89,89/
Stena 10
&OBST XB=16.5,17,-15.5,-15,0,1 RGB=255,182,193/
&OBST XB=16,17,-15,-14.5,0,1 RGB=255,182,193/
&OBST XB=15,16.5,-14.5,-14,0,1 RGB=255,182,193/
&OBST XB=14.5,15.5,-14,-13.5,0,1 RGB=255,182,193/
&OBST XB=15,15,-13.5,-13,0,1 RGB=255,182,193/
Stena 11
&OBST XB=8.5,9,-10.5,-10,0,1 RGB=255,182,193/
&OBST XB=9,9.5,-11,-9.5,0,1 RGB=255,182,193/
&OBST XB=9.5,10,-11.5,-9.5,0,1 RGB=255,182,193/
&OBST XB=10,10.5,-11.5,-10,0,1 RGB=255,182,193/
&OBST XB=10.5,11,-12,-10,0,1 RGB=255,182,193/
&OBST XB=11,11.5,-12,-10.5,0,1 RGB=255,182,193/
&OBST XB=11.5,12.5,-12.5,-11,0,1 RGB=255,182,193/
&OBST XB=12.5,13,-13,-11.5,0,1 RGB=255,182,193/
&OBST XB=13,13.5,-13.5,-11.5,0,1 RGB=255,182,193/
&OBST XB=13.5,14,-13.5,-12,0,1 RGB=255,182,193/
&OBST XB=14,14.5,-14,-12,0,1 RGB=255,182,193/
&OBST XB=14.5,15,-13,-12.5,0,1 RGB=255,182,193/
Stena 12
&OBST XB=4,4.5,-8.5,-8.5,0,1 RGB=255,182,193/
&OBST XB=4.5,5,-8.5,-7.5,0,1 RGB=255,182,193/
&OBST XB=5,5.5,-9,-7.5,0,1 RGB=255,182,193/
&OBST XB=5.5,6,-9,-8,0,1 RGB=255,182,193/
&OBST XB=6,6.5,-9.5,-8,0,1 RGB=255,182,193/
&OBST XB=6.5,7,-9.5,-8.5,0,1 RGB=255,182,193/
&OBST XB=7,7.5,-10,-8.5,0,1 RGB=255,182,193/
&OBST XB=7.5,8,-10,-9,0,1 RGB=255,182,193/
&OBST XB=8,8.5,-10.5,-9,0,1 RGB=255,182,193/
&OBST XB=8.5,9,-10,-9.5,0,1 RGB=255,182,193/
&OBST XB=4,4.5,-8.5,-8,0,1 RGB=255,182,193/
Stena 13
&OBST XB=7,13,-7,-5.5,0,1 RGB=255,182,193/
Stena 14
&OBST XB=13.5,14.5,-10,-8.5,0,1 RGB=255,182,193/
Stena 15
&OBST XB=16.5,17.5,-11,-9,0,1 RGB=255,182,193/
Stena 16
&OBST XB=16.5,17.5,-9,1.5,0,1 RGB=255,182,193/
Stena 17
&OBST XB=16,17,-7,-6.5,0,1 RGB=255,182,193/
&OBST XB=15,16,-6.5,-6,0,1 RGB=255,182,193/
&OBST XB=14.5,15.5,-6,-5.5,0,1 RGB=255,182,193/
&OBST XB=14.5,15,-5.5,1.5,0,1 RGB=255,182,193/
Stena 18
&OBST XB=16.5,16.5,-3.5,-1,0,1 RGB=255,182,193/
Stena 19
&OBST XB=16,17.5,1.5,13,0,1 RGB=255,182,193/
Stena 20
&OBST XB=15.5,17,14,15,0,1 RGB=255,182,193/
Stena 21
&OBST XB=7.5,15.5,13.5,15,0,1 RGB=255,182,193/
Stena 22
&OBST XB=-0.5,0.5,12.5,14,0,1 RGB=255,182,193/
&OBST XB=-0.5,7.5,14,15,0,1 RGB=255,182,193/
Stena 23
&OBST XB=0,0.5,1.5,11.5,0,1 RGB=255,182,193/
Stena 24
&OBST XB=0,1,0.5,1.5,0,1 RGB=255,182,193/
Stena 25
&OBST XB=0,0.5,-3,0.5,0,1 RGB=255,182,193/
Stena 26
&OBST XB=2.5,5.5,-2.5,-1.5,0,1 RGB=255,182,193/
Stena 27
&OBST XB=3.5,5.5,-4,-2.5,0,1 RGB=255,182,193/
Stena 28
&OBST XB=4,5,-5,-4,0,1 RGB=255,182,193/
Stena 29
&OBST XB=5.5,6,-4.5,-4.5,0,1 RGB=255,182,193/
Stena 30
&OBST XB=7,13,-3.5,-1.5,0,1 RGB=255,182,193/
Stena 31
&OBST XB=7,13,0,1.5,0,1 RGB=255,182,193/
Stena 32
&OBST XB=7,15,3,4,0,1 RGB=255,182,193/
Stena 33
&OBST XB=7,15,5.5,7,0,1 RGB=255,182,193/
Stena 34
&OBST XB=7,15,8,9.5,0,1 RGB=255,182,193/
Stena 35
&OBST XB=7,15,10.5,12,0,1 RGB=255,182,193/
Stena 36
&OBST XB=2,6,11,12,0,1 RGB=255,182,193/
Stena 37
&OBST XB=2,6,8,9.5,0,1 RGB=255,182,193/
Stena 38
&OBST XB=5.5,6,6,7,0,1 RGB=255,182,193/
Stena 39
&OBST XB=3,5.5,6,7,0,1 RGB=255,182,193/
Stena 40
&OBST XB=3,5.5,5,6,0,1 RGB=255,182,193/
Stena 41
&OBST XB=3.5,6,3,4,0,1 RGB=255,182,193/
Stena 42
&OBST XB=2.5,6,2.5,3,0,1 RGB=255,182,193/
Stena 43
&OBST XB=1.5,2,4,6,0,1 RGB=255,182,193/
Stena 44
&OBST XB=2,5.5,-0.5,0,0,1 RGB=255,182,193/
Stena 45
&OBST XB=7.5,9,1.5,1.5,0,1 RGB=255,182,193/
&DEVC ID='4' FYI='Dver 1_1' QUANTITY='TEMPERATURE' XYZ=1.47364402486053,-6.60402399382531,1.7/
&DEVC ID='5' FYI='Dver 1_1' QUANTITY='VISIBILITY' XYZ=1.47364402486053,-6.60402399382531,1.7/
&DEVC ID='6' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.47364402486053,-6.60402399382531,1.7/
&DEVC ID='7' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.47364402486053,-6.60402399382531,1.7/
&DEVC ID='8' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.47364402486053,-6.60402399382531,1.7/
&DEVC ID='9' FYI='Dver 1_1' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=1.47364402486053,-6.60402399382531,1.7/
&DEVC ID='10' FYI='Dver 1_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.47364402486053,-6.60402399382531,1.7 ORIENTATION=0.501088942863553,0.865395788838776,0/
&DEVC ID='11' FYI='Dver 1_2' QUANTITY='TEMPERATURE' XYZ=1.22309955342876,-7.0367218882447,1.7/
&DEVC ID='12' FYI='Dver 1_2' QUANTITY='VISIBILITY' XYZ=1.22309955342876,-7.0367218882447,1.7/
&DEVC ID='13' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.22309955342876,-7.0367218882447,1.7/
&DEVC ID='14' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.22309955342876,-7.0367218882447,1.7/
&DEVC ID='15' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.22309955342876,-7.0367218882447,1.7/
&DEVC ID='16' FYI='Dver 1_2' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=1.22309955342876,-7.0367218882447,1.7/
&DEVC ID='17' FYI='Dver 1_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.22309955342876,-7.0367218882447,1.7 ORIENTATION=-0.501088942863553,-0.865395788838776,0/
&DEVC ID='18' FYI='Dver 2_1' QUANTITY='TEMPERATURE' XYZ=17.5830791538959,-12.7822098739433,1.7/
&DEVC ID='19' FYI='Dver 2_1' QUANTITY='VISIBILITY' XYZ=17.5830791538959,-12.7822098739433,1.7/
&DEVC ID='20' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.5830791538959,-12.7822098739433,1.7/
&DEVC ID='21' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.5830791538959,-12.7822098739433,1.7/
&DEVC ID='22' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.5830791538959,-12.7822098739433,1.7/
&DEVC ID='23' FYI='Dver 2_1' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=17.5830791538959,-12.7822098739433,1.7/
&DEVC ID='24' FYI='Dver 2_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.5830791538959,-12.7822098739433,1.7 ORIENTATION=-1,0,0/
&DEVC ID='25' FYI='Dver 2_2' QUANTITY='TEMPERATURE' XYZ=18.0830791538959,-12.7822098739433,1.7/
&DEVC ID='26' FYI='Dver 2_2' QUANTITY='VISIBILITY' XYZ=18.0830791538959,-12.7822098739433,1.7/
&DEVC ID='27' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=18.0830791538959,-12.7822098739433,1.7/
&DEVC ID='28' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=18.0830791538959,-12.7822098739433,1.7/
&DEVC ID='29' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=18.0830791538959,-12.7822098739433,1.7/
&DEVC ID='30' FYI='Dver 2_2' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=18.0830791538959,-12.7822098739433,1.7/
&DEVC ID='31' FYI='Dver 2_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.0830791538959,-12.7822098739433,1.7 ORIENTATION=1,0,0/
&DEVC ID='32' FYI='Dver 5_1' QUANTITY='TEMPERATURE' XYZ=17.5830791538959,13.4198786681387,1.7/
&DEVC ID='33' FYI='Dver 5_1' QUANTITY='VISIBILITY' XYZ=17.5830791538959,13.4198786681387,1.7/
&DEVC ID='34' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=17.5830791538959,13.4198786681387,1.7/
&DEVC ID='35' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=17.5830791538959,13.4198786681387,1.7/
&DEVC ID='36' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=17.5830791538959,13.4198786681387,1.7/
&DEVC ID='37' FYI='Dver 5_1' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=17.5830791538959,13.4198786681387,1.7/
&DEVC ID='38' FYI='Dver 5_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=17.5830791538959,13.4198786681387,1.7 ORIENTATION=-1,0,0/
&DEVC ID='39' FYI='Dver 5_2' QUANTITY='TEMPERATURE' XYZ=18.0830791538959,13.4198786681387,1.7/
&DEVC ID='40' FYI='Dver 5_2' QUANTITY='VISIBILITY' XYZ=18.0830791538959,13.4198786681387,1.7/
&DEVC ID='41' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=18.0830791538959,13.4198786681387,1.7/
&DEVC ID='42' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=18.0830791538959,13.4198786681387,1.7/
&DEVC ID='43' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=18.0830791538959,13.4198786681387,1.7/
&DEVC ID='44' FYI='Dver 5_2' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=18.0830791538959,13.4198786681387,1.7/
&DEVC ID='45' FYI='Dver 5_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=18.0830791538959,13.4198786681387,1.7 ORIENTATION=1,0,0/
&DEVC ID='46' FYI='Dver 3_1' QUANTITY='TEMPERATURE' XYZ=3.78294794832293,-6.38727610045724,1.7/
&DEVC ID='47' FYI='Dver 3_1' QUANTITY='VISIBILITY' XYZ=3.78294794832293,-6.38727610045724,1.7/
&DEVC ID='48' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=3.78294794832293,-6.38727610045724,1.7/
&DEVC ID='49' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=3.78294794832293,-6.38727610045724,1.7/
&DEVC ID='50' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=3.78294794832293,-6.38727610045724,1.7/
&DEVC ID='51' FYI='Dver 3_1' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=3.78294794832293,-6.38727610045724,1.7/
&DEVC ID='52' FYI='Dver 3_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=3.78294794832293,-6.38727610045724,1.7 ORIENTATION=-0.999999652922755,0.000833159270169662,0/
&DEVC ID='53' FYI='Dver 3_2' QUANTITY='TEMPERATURE' XYZ=4.28294777478431,-6.38769268009233,1.7/
&DEVC ID='54' FYI='Dver 3_2' QUANTITY='VISIBILITY' XYZ=4.28294777478431,-6.38769268009233,1.7/
&DEVC ID='55' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=4.28294777478431,-6.38769268009233,1.7/
&DEVC ID='56' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=4.28294777478431,-6.38769268009233,1.7/
&DEVC ID='57' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=4.28294777478431,-6.38769268009233,1.7/
&DEVC ID='58' FYI='Dver 3_2' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=4.28294777478431,-6.38769268009233,1.7/
&DEVC ID='59' FYI='Dver 3_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=4.28294777478431,-6.38769268009233,1.7 ORIENTATION=0.999999652922755,-0.000833159270169662,0/
&DEVC ID='60' FYI='Dver 4_1' QUANTITY='TEMPERATURE' XYZ=1.21258553373676,-4.35220094047691,1.7/
&DEVC ID='61' FYI='Dver 4_1' QUANTITY='VISIBILITY' XYZ=1.21258553373676,-4.35220094047691,1.7/
&DEVC ID='62' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.21258553373676,-4.35220094047691,1.7/
&DEVC ID='63' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.21258553373676,-4.35220094047691,1.7/
&DEVC ID='64' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.21258553373676,-4.35220094047691,1.7/
&DEVC ID='65' FYI='Dver 4_1' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=1.21258553373676,-4.35220094047691,1.7/
&DEVC ID='66' FYI='Dver 4_1' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.21258553373676,-4.35220094047691,1.7 ORIENTATION=-0.00350359253777587,-0.99999386240083,0/
&DEVC ID='67' FYI='Dver 4_2' QUANTITY='TEMPERATURE' XYZ=1.21433733000565,-3.85220400927649,1.7/
&DEVC ID='68' FYI='Dver 4_2' QUANTITY='VISIBILITY' XYZ=1.21433733000565,-3.85220400927649,1.7/
&DEVC ID='69' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=1.21433733000565,-3.85220400927649,1.7/
&DEVC ID='70' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=1.21433733000565,-3.85220400927649,1.7/
&DEVC ID='71' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=1.21433733000565,-3.85220400927649,1.7/
&DEVC ID='72' FYI='Dver 4_2' QUANTITY='DENSITY' SPEC_ID='OTHER' XYZ=1.21433733000565,-3.85220400927649,1.7/
&DEVC ID='73' FYI='Dver 4_2' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=1.21433733000565,-3.85220400927649,1.7 ORIENTATION=0.00350359253777587,0.99999386240083,0/
&SLCF QUANTITY='TEMPERATURE' PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OTHER' PBZ=1.7/
Ochag pozhara 1 (begin)
&SURF ID='1' FYI='Ochag pozhara 1' HRRPUA=220.41 COLOR='RED'/
&VENT XB=16.5,17.5,-11,-10.5,1,1 SURF_ID='1' SPREAD_RATE=0.0055 XYZ=17.25,-10.75,1 CTRL_ID='2'/
&CTRL ID='2' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='3' LATCH=.False./
&RAMP ID='3' FYI='Ochag pozhara 1' T=-1 F=-1/
&RAMP ID='3' FYI='Ochag pozhara 1' T=1 F=1/
Ochag pozhara 1 (end)
&TAIL /
