&HEAD CHID='5e6b0c2b' TITLE='Pomeshhenie_pere_KO:_Scenarij_1' FYI='Fajl sgenerirovan Fenix+ 3 Ultimate 3.3.0.2 dlya FDS6'/
&DUMP NFRAMES=1200 DT_RESTART=600 DIAGNOSTICS_INTERVAL=1/
&TIME T_END=600 DT_EXTERNAL=0.01/
&MISC HUMIDITY=72 P_INF=99700 TMPA=38 VISIBILITY_FACTOR=2.38 MAX_LEAK_PATHS=0 BNDF_DEFAULT=.False. EXTERNAL_FILENAME='5e6b0c2b_control.csv'/
&COMB /
&WIND /
&DEVC ID='CLOCK' QUANTITY='TIME' XYZ=0.5,1.5,4/
ComputationAreas
&MESH IJK=282,70,24 XB=-70,71,-16,19,-2,10 MPI_PROCESS=0/
&VENT XB=-70,-70,-16,19,-2,10 SURF_ID='OPEN'/
&VENT XB=71,71,-16,19,-2,10 SURF_ID='OPEN'/
&VENT XB=-70,71,-16,-16,-2,10 SURF_ID='OPEN'/
&VENT XB=-70,71,19,19,-2,10 SURF_ID='OPEN'/
&VENT XB=-70,71,-16,19,10,10 SURF_ID='OPEN'/
e4b3a90c96f54e4890220a06556f7dd9
&INIT XB=-64.5,-59,-9,-8.5,0,8 TEMPERATURE=24/
&INIT XB=-65,-59,-8.5,-7,0,8 TEMPERATURE=24/
6e0d18587cd1429e907caab9d158d97b
&INIT XB=-58.5,66,-9,-3,0,8 TEMPERATURE=24/
&INIT XB=-65,66,-3,2.5,0,8 TEMPERATURE=24/
&INIT XB=-58.5,66,2.5,7,0,8 TEMPERATURE=24/
&INIT XB=-58.5,60,7,14.5,0,8 TEMPERATURE=24/
7f24e61c071b40d1b84eff935f1758ba
&INIT XB=-65,-59,3,14.5,0,8 TEMPERATURE=24/
c2511a7ae4cc45ce867077ae2760c087
&INIT XB=-65,-59,-6.5,-3,0,8 TEMPERATURE=24/
789a758f7096470a9649a851a551b114
&INIT XB=60.5,66,7.5,14.5,0,8 TEMPERATURE=24/
6013272463894bc189973417b3dde2df
&INIT XB=-65.5,-58.5,-9.5,5.5,3,6 TEMPERATURE=24/
&INIT XB=-65.5,-59,5.5,14.5,3,6 TEMPERATURE=24/
&SPEC ID='OXYGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='NITROGEN' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON DIOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='CARBON MONOXIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='HYDROGEN CHLORIDE' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='WATER VAPOR' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SOOT' LUMPED_COMPONENT_ONLY=.True./
&SPEC ID='SPEC_1' MW=87.24599/
&SPEC ID='AIR' BACKGROUND=.True. SPEC_ID(1:4)='OXYGEN','NITROGEN','WATER VAPOR','CARBON DIOXIDE' VOLUME_FRACTION(1:4)=0.198463447631991,0.752395633227372,0.0487667605812657,0.000374158559370911/
&SPEC ID='PRODUCTS' SPEC_ID(1:5)='SOOT','CARBON DIOXIDE','CARBON MONOXIDE','WATER VAPOR','NITROGEN' VOLUME_FRACTION(1:5)=0.0505976710421713,1.75571982353912,0.194986771700208,14.3620081088543,26.4616842645851/
&REAC FUEL='SPEC_1' HEAT_OF_COMBUSTION=16700 SPEC_ID_NU(1:3)='SPEC_1','AIR','PRODUCTS' NU(1:3)=-1,-35.1699067564743,1 CRITICAL_FLAME_TEMPERATURE=1056.4/
e90fb46962214ccfa25b7df438f1f54a
&OBST XB=-63,-62.5,-8.5,-8,0,0.5 RGB=255,0,0/
&OBST XB=-62.5,-62,-8.5,-8,0.5,1 RGB=255,0,0/
&OBST XB=-62,-62,-8.5,-8,1,1.5 RGB=255,0,0/
&OBST XB=-61.5,-61.5,-8.5,-8,1.5,2 RGB=255,0,0/
&OBST XB=-61,-61,-8.5,-8,2,2.5 RGB=255,0,0/
&OBST XB=-60.5,-60.5,-8.5,-8,2.5,3 RGB=255,0,0/
&OBST XB=-63,-62.5,-8,-7.5,0,0.5 RGB=255,0,0/
&OBST XB=-62.5,-62,-8,-7.5,0.5,1 RGB=255,0,0/
&OBST XB=-62,-62,-8,-7.5,1,1.5 RGB=255,0,0/
&OBST XB=-61.5,-61.5,-8,-7.5,1.5,2 RGB=255,0,0/
&OBST XB=-61,-61,-8,-7.5,2,2.5 RGB=255,0,0/
&OBST XB=-60.5,-60.5,-8,-7.5,2.5,3 RGB=255,0,0/
&OBST XB=-62,-61.5,-8.5,-8,1.5,1.5 RGB=255,0,0/
&OBST XB=-62,-61.5,-8,-7.5,1.5,1.5 RGB=255,0,0/
&OBST XB=-61.5,-61,-8.5,-8,2,2 RGB=255,0,0/
&OBST XB=-61.5,-61,-8,-7.5,2,2 RGB=255,0,0/
&OBST XB=-61,-60.5,-8.5,-8,2.5,2.5 RGB=255,0,0/
&OBST XB=-61,-60.5,-8,-7.5,2.5,2.5 RGB=255,0,0/
ccf96e96aa144dbd8046157d227e026f
&OBST XB=-65.5,-59,-9,-4,3,3 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-65.5,-58.5,-4,-3,3,3 TRANSPARENCY=0.1 RGB=89,89,89/
fe8ae04e152f4117920ee70d2fb3733a
&OBST XB=-65.5,-59,2.5,8.5,3,3 TRANSPARENCY=0.1 RGB=89,89,89/
&OBST XB=-65.5,-58.5,8.5,14.5,3,3 TRANSPARENCY=0.1 RGB=89,89,89/
51f2d1fc907c497a9dc02d9ecdcf857a
&OBST XB=-65.5,-64.5,-9.5,-8.5,0,8 RGB=89,89,89/
022ef51e70fb4b27a0dc8d261faacc13
&OBST XB=-65.5,-65,-8.5,-5,0,8 RGB=89,89,89/
&OBST XB=-65.5,-65,-5,-4,2,8 RGB=89,89,89/
&OBST XB=-65.5,-65,-4,-0.5,0,8 RGB=89,89,89/
&OBST XB=-65.5,-65,-0.5,0.5,2,8 RGB=89,89,89/
&OBST XB=59,66.5,-9.5,-9,0,8 RGB=89,89,89/
&OBST XB=-65.5,-65,0.5,14.5,0,8 RGB=89,89,89/
&OBST XB=66,66.5,-9,14.5,0,8 RGB=89,89,89/
&OBST XB=-65.5,66.5,14.5,15,0,8 RGB=89,89,89/
&OBST XB=58,59,-9.5,-9,2,8 RGB=89,89,89/
&OBST XB=-6,58,-9.5,-9,0,8 RGB=89,89,89/
&OBST XB=-7,-6,-9.5,-9,2,8 RGB=89,89,89/
&OBST XB=-65.5,-7,-9.5,-9,0,8 RGB=89,89,89/
d3b85474eb2a4ca583af6d7731ce0e42
&OBST XB=-59,-58.5,-9,-5,0,3 RGB=89,89,89/
&OBST XB=-59,-58.5,-5,-4,2,3 RGB=89,89,89/
&OBST XB=-65.5,-59,-3,-3,0,3 RGB=89,89,89/
&OBST XB=-59,-58.5,-4,-3,0,3 RGB=89,89,89/
7ed0d7957f2e48969860321b8ea7086d
&OBST XB=-65.5,-64.5,-7,-6.5,0,3 RGB=89,89,89/
&OBST XB=-64.5,-63.5,-7,-6.5,2,3 RGB=89,89,89/
&OBST XB=-63.5,-58.5,-7,-6.5,0,3 RGB=89,89,89/
c932e51425c44fa594e8d47af8f6ddd4
&OBST XB=-65.5,-58.5,2.5,3,0,3 RGB=89,89,89/
&OBST XB=-59,-58.5,3,11.5,0,3 RGB=89,89,89/
&OBST XB=-59,-58.5,11.5,12.5,2,3 RGB=89,89,89/
&OBST XB=-59,-58.5,12.5,14.5,0,3 RGB=89,89,89/
75c1406ec53042128a7250f7bf6d5546
&OBST XB=60,66,7,7.5,0,8 RGB=89,89,89/
&OBST XB=60,60.5,7.5,10.5,0,8 RGB=89,89,89/
&OBST XB=60,60.5,10.5,11.5,2,8 RGB=89,89,89/
&OBST XB=60,60.5,11.5,15,0,8 RGB=89,89,89/
38c8f272ed594b4d8ffe9e0ea910dcab
&OBST XB=-62.5,-61.5,-6,-5,0,1 RGB=0,112,192/
37607c287313460e8b1cddbca30b1a71
&OBST XB=-62.5,-61.5,5,6,0,1 RGB=0,112,192/
b94779b82c4043ba88cc201d29ef775a
&OBST XB=-4,-3,2.5,3.5,0,1 RGB=0,112,192/
0e49415607f048e6adb692d0db6c0364
&OBST XB=62.5,63.5,9,10,0,1 RGB=0,112,192/
9982dbe7c97346cf86f63c2b0544fa53
&OBST XB=-65.5,-65,-9.5,14.5,3,6 RGB=89,89,89/
&OBST XB=-65,-59,14.5,14.5,3,6 RGB=89,89,89/
&OBST XB=-65.5,-59,-9.5,-9,3,6 RGB=89,89,89/
&OBST XB=-59,-58.5,-9.5,14.5,3,6 RGB=89,89,89/
01a09509d412416b98437e77af56f4ed
&OBST XB=-65.5,-60.5,-7,-6.5,3,6 RGB=89,89,89/
&OBST XB=-60.5,-59.5,-7,-6.5,5,6 RGB=89,89,89/
&OBST XB=-59.5,-58.5,-7,-6.5,3,6 RGB=89,89,89/
fde32f5dfba7441881508ff76d95e073
&OBST XB=-61.5,-61.5,-7,-5.5,3,6 RGB=89,89,89/
&OBST XB=-61.5,-61.5,-5.5,-5,5,6 RGB=89,89,89/
&OBST XB=-61.5,-61.5,-5,-4.5,3,6 RGB=89,89,89/
&OBST XB=-65.5,-61.5,-4.5,-4,3,6 RGB=89,89,89/
e0d89433ce9b4580ae82f1010e1aa6cb
&OBST XB=-61.5,-61.5,1.5,7.5,3,6 RGB=89,89,89/
&OBST XB=-62.5,-61.5,7.5,8,3,6 RGB=89,89,89/
&OBST XB=-65.5,-65,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-65,-64.5,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-64.5,-64,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-64,-63.5,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-63.5,-63,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-63,-62.5,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-62.5,-62,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-62,-61.5,1.5,1.5,3,6 RGB=89,89,89/
&OBST XB=-63,-62.5,7.5,8,5,6 RGB=89,89,89/
&OBST XB=-65.5,-63,7.5,8,3,6 RGB=89,89,89/
47012009b7d74768af6a5f323d5ca8a6
&OBST XB=-61.5,-60.5,7.5,8,3,6 RGB=89,89,89/
&OBST XB=-60.5,-59.5,7.5,8,5,6 RGB=89,89,89/
&OBST XB=-59.5,-58.5,7.5,8,3,6 RGB=89,89,89/
ffb18159fe084362adcc13058a87971d
&OBST XB=-65.5,-58.5,-9.5,14.5,6,6 TRANSPARENCY=0.1 RGB=89,89,89/
db70ec667b96418488913f5ae6995c24
&OBST XB=-63,-61.5,11,12.5,3,4 RGB=255,235,205/
fd477b461b794527aaa48eba3819a293
&OBST XB=-65.5,66.5,-9.5,15,8,8 TRANSPARENCY=0.1 RGB=89,89,89/
&DEVC ID='DEVC_1' QUANTITY='TEMPERATURE' XYZ=-4.625,5,7.5/
&DEVC ID='DEVC_2' QUANTITY='VISIBILITY' XYZ=-4.625,5,7.5/
&DEVC ID='DEVC_3' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-4.625,5,7.5/
&DEVC ID='DEVC_4' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-4.625,5,7.5/
&DEVC ID='DEVC_5' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-4.625,5,7.5/
&DEVC ID='DEVC_6' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.625,5,7.5 ORIENTATION=0,1,0/
&DEVC ID='DEVC_7' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.625,5,7.5 ORIENTATION=0,-1,0/
&DEVC ID='DEVC_8' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.625,5,7.5 ORIENTATION=-1,0,0/
&DEVC ID='DEVC_9' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.625,5,7.5 ORIENTATION=1,0,0/
&DEVC ID='DEVC_10' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.625,5,7.5 ORIENTATION=0,0,1/
&DEVC ID='DEVC_11' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-4.625,5,7.5 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_404' QUANTITY='RELATIVE HUMIDITY' XYZ=-60.0276178192839,8.55696137278369,4.7/
&DEVC ID='DEVC_405' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-60.0276178192839,8.55696137278369,4.7/
&DEVC ID='DEVC_406' QUANTITY='PRESSURE' XYZ=-60.0276178192839,8.55696137278369,4.7/
&DEVC ID='DEVC_407' QUANTITY='TEMPERATURE' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_408' QUANTITY='VISIBILITY' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_409' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_410' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_411' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_412' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-60.0277266456157,7.05696137673141,4.7 ORIENTATION=-7.25508879184355E-05,-0.999999997368184,0/
&DEVC ID='DEVC_413' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-60.0277266456157,7.05696137673141,4.7 ORIENTATION=7.25508879184355E-05,0.999999997368184,0/
&DEVC ID='DEVC_414' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-60.0277266456157,7.05696137673141,4.7 ORIENTATION=-0.999999997368184,7.25508879229903E-05,0/
&DEVC ID='DEVC_415' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-60.0277266456157,7.05696137673141,4.7 ORIENTATION=0.999999997368184,-7.25508879229903E-05,0/
&DEVC ID='DEVC_416' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-60.0277266456157,7.05696137673141,4.7 ORIENTATION=0,0,1/
&DEVC ID='DEVC_417' QUANTITY='RADIATIVE HEAT FLUX GAS' XYZ=-60.0277266456157,7.05696137673141,4.7 ORIENTATION=0,0,-1/
&DEVC ID='DEVC_418' QUANTITY='RELATIVE HUMIDITY' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_419' QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_420' QUANTITY='PRESSURE' XYZ=-60.0277266456157,7.05696137673141,4.7/
&DEVC ID='DEVC_421' QUANTITY='TEMPERATURE' XYZ=-2,5,7.5/
&DEVC ID='DEVC_422' QUANTITY='VISIBILITY' XYZ=-2,5,7.5/
&DEVC ID='DEVC_423' QUANTITY='DENSITY' SPEC_ID='OXYGEN' XYZ=-2,5,7.5/
&DEVC ID='DEVC_424' QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' XYZ=-2,5,7.5/
&DEVC ID='DEVC_425' QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' XYZ=-2,5,7.5/
&DEVC ID='DEVC_426' QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' XYZ=-2,5,7.5/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=1.7/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON DIOXIDE' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='CARBON MONOXIDE' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='HYDROGEN CHLORIDE' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='RELATIVE HUMIDITY' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='VOLUME FRACTION' SPEC_ID='WATER VAPOR' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='PRESSURE' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='INTEGRATED INTENSITY' CELL_CENTERED=.True. PBZ=2.5/
&SLCF QUANTITY='TEMPERATURE' CELL_CENTERED=.True. PBZ=7.5/
&SLCF QUANTITY='VISIBILITY' CELL_CENTERED=.True. PBZ=7.5/
&SLCF QUANTITY='DENSITY' SPEC_ID='OXYGEN' CELL_CENTERED=.True. PBZ=7.5/
f2def85bceb5401c9862d8ce7c6b6bc8 (begin)
&SURF ID='SURF_1' HRRPUA=378.9564 COLOR='RED' RAMP_Q='RAMP_1'/
&RAMP ID='RAMP_1' T=0 F=0/
&RAMP ID='RAMP_1' T=9.73 F=0.015/
&RAMP ID='RAMP_1' T=19.46 F=0.06/
&RAMP ID='RAMP_1' T=29.2 F=0.135/
&RAMP ID='RAMP_1' T=38.93 F=0.24/
&RAMP ID='RAMP_1' T=48.66 F=0.375/
&RAMP ID='RAMP_1' T=58.39 F=0.54/
&RAMP ID='RAMP_1' T=68.13 F=0.735/
&RAMP ID='RAMP_1' T=77.86 F=0.96/
&RAMP ID='RAMP_1' T=79.46 F=1/
&VENT XB=-4,-3,2.5,3.5,1,1 SURF_ID='SURF_1' CTRL_ID='CTRL_1'/
&CTRL ID='CTRL_1' FUNCTION_TYPE='CUSTOM' INPUT_ID(1:1)='CLOCK' RAMP_ID='RAMP_2' LATCH=.False./
&RAMP ID='RAMP_2' T=-1 F=-1/
&RAMP ID='RAMP_2' T=1 F=1/
f2def85bceb5401c9862d8ce7c6b6bc8 (end)
&BNDF QUANTITY='INCIDENT HEAT FLUX'/
&BNDF /
&TAIL /
